Element, I1_1, Ang1_1, I1_2, Ang1_2, I1_3, Ang1_3, I1_4, Ang1_4, Iresid1, AngResid1, I2_1, Ang2_1, I2_2, Ang2_2, I2_3, Ang2_3, I2_4, Ang2_4, Iresid2, AngResid2
Vsource.SOURCE,    59.6991,   171.01,    54.4678,    52.94,    58.9119,   -63.66,          0,     0.00, 1.50111E-008,    96.94,    59.6991,    -8.99,    54.4678,  -127.06,    58.9119,   116.34,          0,     0.00, 1.50111E-008,   -83.06
Line.LN5815900-1,    549.391,   -37.86,      531.6,  -159.06,    499.257,    87.53,          0,     0.00,     50.058,  -145.46,    549.391,   142.14,      531.6,    20.94,    499.257,   -92.47,          0,     0.00,     50.058,    34.54
Line.LN5742828-1,    549.391,   -37.86,      531.6,  -159.06,    499.257,    87.53,          0,     0.00,     50.058,  -145.46,    549.391,   142.14,      531.6,    20.94,    499.257,   -92.47,          0,     0.00,     50.058,    34.54
Line.LN5742828-2,    549.391,   -37.86,      531.6,  -159.06,    498.717,    87.55,          0,     0.00,    50.5136,  -145.09,    549.391,   142.14,      531.6,    20.94,    498.716,   -92.45,          0,     0.00,    50.5137,    34.91
Line.LN5473414-1,    549.391,   -37.86,      531.6,  -159.06,    498.716,    87.55,          0,     0.00,    50.5137,  -145.09,    549.392,   142.14,    531.601,    20.94,    498.716,   -92.45,          0,     0.00,    50.5138,    34.91
Line.LN5714974-1,    549.392,   -37.86,    531.601,  -159.06,    498.716,    87.55,          0,     0.00,    50.5138,  -145.09,    549.392,   142.14,    531.601,    20.94,    498.716,   -92.45,          0,     0.00,    50.5138,    34.92
Line.LN5896798-1,    549.392,   -37.86,    531.601,  -159.06,    498.716,    87.55,          0,     0.00,    50.5138,  -145.08,    549.392,   142.14,    531.601,    20.94,    498.716,   -92.45,          0,     0.00,    50.5139,    34.92
Line.LN5775442-1,    549.392,   -37.86,    531.601,  -159.06,    498.716,    87.55,          0,     0.00,    50.5139,  -145.08,    549.392,   142.14,    531.602,    20.94,    498.715,   -92.45,          0,     0.00,    50.5139,    34.92
Line.CAP_1A,    549.151,   -37.85,          0,     0.00,          0,     0.00,          0,     0.00,    549.151,   -37.85,    549.151,   142.15,          0,     0.00,          0,     0.00,          0,     0.00,    549.151,   142.15
Line.LN5513564-2,    549.151,   -37.85,    531.602,  -159.06,    498.715,    87.55,          0,     0.00,    50.5354,  -145.36,    549.151,   142.15,    531.602,    20.94,    498.715,   -92.45,          0,     0.00,    50.5355,    34.64
Line.LN5513564-1,    552.814,   -42.34,    536.324,  -163.68,    498.838,    82.54,          0,     0.00,    50.1896,  -145.44,    552.814,   137.66,    536.324,    16.32,    498.838,   -97.46,          0,     0.00,    50.1897,    34.56
Line.XJ171_48332_SW,    552.814,   -42.34,    536.324,  -163.68,    498.838,    82.54,          0,     0.00,    50.1897,  -145.44,    552.814,   137.66,    536.324,    16.32,    498.838,   -97.46,          0,     0.00,    50.1897,    34.56
Line.LN6321409-1,    552.814,   -42.34,    536.324,  -163.68,    498.838,    82.54,          0,     0.00,    50.1897,  -145.44,    552.815,   137.66,    536.325,    16.32,    498.838,   -97.46,          0,     0.00,    50.1897,    34.56
Line.LN5654466-1,    552.815,   -42.34,    536.325,  -163.68,    464.146,    83.49,          0,     0.00,    81.8275,  -130.81,    552.815,   137.66,    536.325,    16.32,    464.146,   -96.51,          0,     0.00,    81.8276,    49.19
Line.LN6291242-1,    552.815,   -42.34,    536.325,  -163.68,    464.146,    83.49,          0,     0.00,    81.8276,  -130.81,    552.815,   137.66,    536.325,    16.32,    464.146,   -96.51,          0,     0.00,    81.8276,    49.19
Line.LN5654472-1,    547.361,   -42.26,    536.325,  -163.68,    464.146,    83.49,          0,     0.00,    81.0808,  -134.65,    547.362,   137.74,    536.326,    16.32,    464.146,   -96.51,          0,     0.00,    81.0808,    45.35
Line.LN5594242-1,    547.362,   -42.26,    536.326,  -163.68,    464.146,    83.49,          0,     0.00,    81.0808,  -134.65,    547.362,   137.74,    536.326,    16.32,    464.146,   -96.51,          0,     0.00,    81.0808,    45.35
Line.LN6351519-1,    547.362,   -42.26,    536.326,  -163.68,     463.32,    83.51,          0,     0.00,    81.8539,  -134.41,    547.363,   137.74,    536.327,    16.32,    463.319,   -96.49,          0,     0.00,     81.854,    45.59
Line.LN6261021-1,    547.363,   -42.26,    536.327,  -163.68,    463.319,    83.51,          0,     0.00,     81.854,  -134.41,    547.363,   137.74,    536.328,    16.32,    463.319,   -96.49,          0,     0.00,    81.8541,    45.59
Line.LN5473440-1,    546.619,   -42.25,    536.328,  -163.68,    463.319,    83.51,          0,     0.00,    81.7699,  -134.93,    546.619,   137.75,    536.328,    16.32,    463.319,   -96.49,          0,     0.00,      81.77,    45.07
Line.LN5866268-1,    545.374,   -42.23,    536.328,  -163.68,    463.319,    83.51,          0,     0.00,    81.6423,  -135.81,    545.374,   137.77,    536.328,    16.32,    463.319,   -96.49,          0,     0.00,    81.6423,    44.19
Line.LN6048634-1,    545.374,   -42.23,    536.328,  -163.68,    463.319,    83.51,          0,     0.00,    81.6423,  -135.81,    545.374,   137.77,    536.329,    16.32,    463.319,   -96.49,          0,     0.00,    81.6424,    44.19
Line.LN6504019-5,    545.374,   -42.23,    536.329,  -163.68,    463.319,    83.51,          0,     0.00,    81.6424,  -135.81,    545.374,   137.77,    536.329,    16.32,    463.319,   -96.49,          0,     0.00,    81.6424,    44.19
Line.LN6504020-2,    529.138,   -41.95,     512.47,  -163.32,    445.935,    84.08,          0,     0.00,    76.8869,  -131.90,    529.139,   138.05,    512.471,    16.68,    445.934,   -95.93,          0,     0.00,     76.887,    48.10
Line.LN6504018-1,    529.139,   -41.95,    512.471,  -163.32,    445.934,    84.07,          0,     0.00,     76.887,  -131.90,     529.14,   138.05,    512.473,    16.67,    445.933,   -95.93,          0,     0.00,    76.8872,    48.10
Line.LN5957526-1,     529.14,   -41.95,    512.473,  -163.33,    440.166,    84.28,          0,     0.00,    82.5097,  -130.43,     529.14,   138.05,    512.473,    16.67,    440.166,   -95.72,          0,     0.00,    82.5097,    49.57
Line.LN5715052-1,    526.612,   -41.90,    512.473,  -163.33,    440.166,    84.28,          0,     0.00,    82.0245,  -132.19,    526.613,   138.10,    512.474,    16.67,    440.165,   -95.72,          0,     0.00,    82.0246,    47.81
Line.LN5866308-1,    526.613,   -41.90,    511.647,  -163.31,    440.165,    84.28,          0,     0.00,    81.3883,  -131.81,    526.613,   138.10,    511.647,    16.69,    440.165,   -95.72,          0,     0.00,    81.3883,    48.19
Line.LN6412354-1,    518.795,   -41.74,    511.647,  -163.31,    440.165,    84.28,          0,     0.00,    80.3185,  -137.39,    518.796,   138.26,    511.647,    16.69,    440.165,   -95.72,          0,     0.00,    80.3185,    42.61
Line.LN6412355-1,    518.796,   -41.74,    511.647,  -163.31,    440.165,    84.28,          0,     0.00,    80.3185,  -137.39,    518.796,   138.26,    511.648,    16.69,    440.165,   -95.72,          0,     0.00,    80.3185,    42.61
Line.LN5745355-1,    518.041,   -41.73,    511.648,  -163.31,    440.165,    84.28,          0,     0.00,    80.2528,  -137.94,    518.041,   138.27,    511.648,    16.69,    440.165,   -95.72,          0,     0.00,    80.2529,    42.06
Line.LN5896834-1,    516.779,   -41.70,    511.648,  -163.31,    440.165,    84.28,          0,     0.00,    80.1603,  -138.86,     516.78,   138.30,    511.648,    16.69,    440.165,   -95.72,          0,     0.00,    80.1603,    41.14
Line.LN6023352-1,    516.023,   -41.69,    511.648,  -163.31,    440.165,    84.28,          0,     0.00,    80.1117,  -139.41,    516.024,   138.31,    511.648,    16.69,    440.164,   -95.72,          0,     0.00,    80.1117,    40.59
Line.L9407_48332_SW,    516.024,   -41.69,    511.648,  -163.31,    440.164,    84.28,          0,     0.00,    80.1117,  -139.41,    516.024,   138.31,    511.648,    16.69,    440.164,   -95.72,          0,     0.00,    80.1117,    40.59
Line.LN6326450-1,    516.024,   -41.69,    511.648,  -163.31,    440.164,    84.28,          0,     0.00,    80.1117,  -139.41,    516.024,   138.31,    511.648,    16.69,    440.164,   -95.72,          0,     0.00,    80.1117,    40.59
Line.LN5992960-1,    516.024,   -41.69,    511.648,  -163.31,    440.164,    84.28,          0,     0.00,    80.1117,  -139.41,    516.024,   138.31,    511.649,    16.69,    440.164,   -95.72,          0,     0.00,    80.1117,    40.59
Line.LN5508630-1,    516.024,   -41.69,    511.649,  -163.31,    440.164,    84.28,          0,     0.00,    80.1117,  -139.41,    516.024,   138.31,    511.649,    16.69,    440.164,   -95.72,          0,     0.00,    80.1117,    40.59
Line.LN5805762-1,    516.024,   -41.69,    511.649,  -163.31,    439.617,    84.30,          0,     0.00,     80.618,  -139.22,    516.024,   138.31,    511.649,    16.69,    439.617,   -95.70,          0,     0.00,     80.618,    40.78
Line.LN6018336-1,    515.519,   -41.68,    511.649,  -163.31,    439.617,    84.30,          0,     0.00,     80.587,  -139.58,    515.519,   138.32,    511.649,    16.69,    439.617,   -95.70,          0,     0.00,     80.587,    40.42
Line.LN5563942-4,    515.519,   -41.68,    511.649,  -163.31,    436.053,    84.43,          0,     0.00,    83.8967,  -138.41,    515.519,   138.32,    511.649,    16.69,    436.053,   -95.57,          0,     0.00,    83.8967,    41.59
Line.2002200004868472_SW,    515.519,   -41.68,    511.649,  -163.31,    436.053,    84.43,          0,     0.00,    83.8967,  -138.41,    515.519,   138.32,    511.649,    16.69,    436.053,   -95.57,          0,     0.00,    83.8967,    41.59
Line.CAP_2A,    515.519,   -41.68,          0,     0.00,          0,     0.00,          0,     0.00,    515.519,   -41.68,    515.519,   138.32,          0,     0.00,          0,     0.00,          0,     0.00,    515.519,   138.32
Line.LN5563942-5,    515.519,   -41.68,    511.649,  -163.31,    436.053,    84.43,          0,     0.00,    83.8967,  -138.41,    515.519,   138.32,    511.649,    16.69,    436.053,   -95.57,          0,     0.00,    83.8967,    41.59
Line.LN5563942-3,    519.796,   -46.27,    516.951,  -167.96,    437.025,    78.75,          0,     0.00,     82.023,  -138.07,    519.796,   133.73,    516.951,    12.04,    437.025,  -101.25,          0,     0.00,     82.023,    41.93
Line.LN5896833-1,    519.796,   -46.27,    516.951,  -167.96,    437.025,    78.75,          0,     0.00,     82.023,  -138.07,    519.797,   133.73,    516.952,    12.04,    437.025,  -101.25,          0,     0.00,     82.023,    41.93
Line.LN5805761-1,    519.797,   -46.27,     514.84,  -167.94,    437.025,    78.75,          0,     0.00,    80.3048,  -137.20,    519.797,   133.73,     514.84,    12.06,    437.025,  -101.25,          0,     0.00,    80.3048,    42.80
Line.LN5799561-1,    117.974,   -33.01,    135.648,  -156.94,    166.008,    81.16,          0,     0.00,    46.6474,    90.46,    117.974,   146.99,    135.648,    23.06,    166.008,   -98.84,          0,     0.00,    46.6473,   -89.54
Line.LN5799561-2,    117.246,   -32.88,    135.648,  -156.94,    166.008,    81.16,          0,     0.00,    47.2769,    91.02,    117.246,   147.12,    135.648,    23.06,    166.008,   -98.84,          0,     0.00,    47.2768,   -88.98
Line.A8611_48332_SW,    117.246,   -32.88,    135.648,  -156.94,    166.008,    81.16,          0,     0.00,    47.2768,    91.02,    117.246,   147.12,    135.648,    23.06,    166.008,   -98.84,          0,     0.00,    47.2768,   -88.98
Line.LN5594236-1,    117.246,   -32.88,    135.648,  -156.94,    166.008,    81.16,          0,     0.00,    47.2768,    91.02,    117.245,   147.12,    135.648,    23.05,    166.008,   -98.84,          0,     0.00,    47.2767,   -88.98
Line.LN5503575-1,    117.245,   -32.88,    135.648,  -156.95,    163.914,    81.34,          0,     0.00,    45.3077,    92.10,    117.245,   147.12,    135.648,    23.05,    163.914,   -98.66,          0,     0.00,    45.3076,   -87.90
Line.LN6018331-1,    117.245,   -32.88,    135.648,  -156.95,    158.915,    81.78,          0,     0.00,    40.6773,    95.12,    117.245,   147.12,    135.648,    23.05,    158.915,   -98.22,          0,     0.00,    40.6773,   -84.88
Line.LN6291244-1,    116.031,   -32.66,    135.648,  -156.95,    158.915,    81.78,          0,     0.00,    41.7907,    96.05,     116.03,   147.34,    135.648,    23.05,    158.915,   -98.22,          0,     0.00,    41.7905,   -83.95
Line.LN5473436-1,     116.03,   -32.66,    135.648,  -156.95,    158.915,    81.78,          0,     0.00,    41.7905,    96.05,     116.03,   147.34,    135.648,    23.05,    158.915,   -98.22,          0,     0.00,    41.7905,   -83.95
Line.LN5473436-2,     116.03,   -32.66,    135.648,  -156.95,    158.083,    81.85,          0,     0.00,    41.0395,    96.62,     116.03,   147.34,    135.648,    23.05,    158.083,   -98.15,          0,     0.00,    41.0394,   -83.38
Line.LN5896825-1,     116.03,   -32.66,    135.648,  -156.95,    156.695,    81.98,          0,     0.00,    39.7944,    97.63,     116.03,   147.34,    135.648,    23.05,    156.695,   -98.02,          0,     0.00,    39.7943,   -82.37
Line.LN6351510-1,     116.03,   -32.66,    135.648,  -156.95,    156.695,    81.98,          0,     0.00,    39.7943,    97.63,     116.03,   147.34,    135.648,    23.05,    156.695,   -98.02,          0,     0.00,    39.7943,   -82.37
Line.LN5654471-1,     116.03,   -32.66,    134.293,  -156.78,    156.695,    81.98,          0,     0.00,    39.7824,    95.59,     116.03,   147.34,    134.293,    23.22,    156.695,   -98.02,          0,     0.00,    39.7823,   -84.41
Line.LN5745348-1,     116.03,   -32.66,    131.048,  -156.34,    156.695,    81.98,          0,     0.00,    39.9697,    90.72,     116.03,   147.34,    131.048,    23.65,    156.695,   -98.02,          0,     0.00,    39.9696,   -89.28
Line.LN5504876-1,    8.05381,   -53.44,    5.09841,  -173.56,  0.0186272,   168.73,          0,     0.00,    7.04299,   -92.33,     8.0543,   126.55,    5.09894,     6.42,  0.0167878,   -11.27,          0,     0.00,    7.04304,    87.67
Line.LN5928744-1,     8.0543,   -53.45,    5.09894,  -173.58,  0.0167878,   168.73,          0,     0.00,    7.04304,   -92.33,     8.0545,   126.55,    5.09916,     6.41,  0.0160266,   -11.27,          0,     0.00,    7.04305,    87.67
Line.LN5927423-1,    7.27697,   -53.44,    5.09916,  -173.59,  0.0160266,   168.73,          0,     0.00,    6.45479,   -96.65,    7.27798,   126.54,    5.10027,     6.37,  0.0122222,   -11.27,          0,     0.00,    6.45488,    83.35
Line.LN5684911-1,  0.0115282,    52.87,    5.10027,  -173.63,  0.0122222,   168.73,          0,     0.00,      5.104,  -173.76, 0.00773735,  -127.13,    5.10144,     6.33, 0.00820322,   -11.27,          0,     0.00,    5.10395,     6.24
Line.LN5957494-1, 0.00773735,    52.87,    5.10144,  -173.67, 0.00820322,   168.73,          0,     0.00,    5.10395,  -173.76, 1.54631E-012,   162.90,    5.10384,     6.24, 5.45697E-012,   180.00,          0,     0.00,    5.10384,     6.24
Line.LN6200532-1,    108.537,   -31.15,    126.187,  -155.66,    156.694,    81.98,          0,     0.00,    47.0041,    90.26,    108.537,   148.85,    126.187,    24.34,    156.693,   -98.03,          0,     0.00,     47.004,   -89.74
Line.LN5594239-1,    106.736,   -30.75,    126.187,  -155.66,    156.693,    81.97,          0,     0.00,     48.594,    91.62,    106.735,   149.24,    126.187,    24.34,    156.693,   -98.03,          0,     0.00,    48.5939,   -88.38
Line.LN6078767-1,    106.735,   -30.76,    126.187,  -155.66,    155.306,    82.11,          0,     0.00,    47.2907,    92.34,    106.735,   149.24,    126.187,    24.34,    155.306,   -97.89,          0,     0.00,    47.2906,   -87.66
Line.LN5503576-1,    106.735,   -30.76,    126.187,  -155.66,    155.306,    82.11,          0,     0.00,    47.2906,    92.34,    106.735,   149.24,    126.187,    24.33,    155.305,   -97.89,          0,     0.00,    47.2906,   -87.66
Line.LN6200527-1,    106.735,   -30.76,    126.187,  -155.67,    153.919,    82.25,          0,     0.00,    45.9954,    93.10,    106.735,   149.24,    126.187,    24.33,    153.918,   -97.76,          0,     0.00,    45.9953,   -86.90
Line.LN6170293-1,    106.019,   -30.60,    126.187,  -155.67,    153.918,    82.24,          0,     0.00,    46.6478,    93.62,    106.019,   149.40,    126.187,    24.33,    153.918,   -97.76,          0,     0.00,    46.6477,   -86.38
Line.LN5745347-1,    103.514,   -30.01,    126.187,  -155.67,    153.918,    82.24,          0,     0.00,    48.9642,    95.35,    103.514,   149.99,    126.187,    24.33,    153.918,   -97.76,          0,     0.00,    48.9641,   -84.65
Line.LN5957493-1,    103.514,   -30.01,    126.187,  -155.67,    151.833,    82.46,          0,     0.00,     47.072,    96.60,    103.513,   149.99,    126.187,    24.33,    151.833,   -97.54,          0,     0.00,    47.0719,   -83.40
Line.LN6078768-1,    103.513,   -30.01,    116.388,  -154.06,    151.833,    82.46,          0,     0.00,    48.0949,    84.14,    103.513,   149.99,    116.388,    25.94,    151.833,   -97.54,          0,     0.00,    48.0948,   -95.86
Line.LN6351511-1,    103.513,   -30.01,    115.054,  -153.82,    151.833,    82.46,          0,     0.00,    48.4047,    82.50,    103.513,   149.99,    115.053,    26.18,    151.833,   -97.55,          0,     0.00,    48.4046,   -97.50
Line.LN5958866-1,    103.513,   -30.01,    115.053,  -153.82,    150.448,    82.60,          0,     0.00,    47.0212,    82.97,    103.512,   149.99,    115.053,    26.17,    150.447,   -97.40,          0,     0.00,    47.0211,   -97.03
Line.A8645_48332_SW,    103.512,   -30.01,    115.053,  -153.83,    150.447,    82.60,          0,     0.00,    47.0211,    82.97,    103.512,   149.99,    115.053,    26.17,    150.447,   -97.40,          0,     0.00,    47.0211,   -97.03
Line.LN6201850-1,    103.512,   -30.01,    115.053,  -153.83,    150.447,    82.60,          0,     0.00,    47.0211,    82.97,    103.512,   149.99,    115.053,    26.17,    150.447,   -97.40,          0,     0.00,     47.021,   -97.03
Line.LN6291252-1,    101.617,   -29.54,    115.053,  -153.83,    150.447,    82.60,          0,     0.00,    48.5534,    84.64,    101.616,   150.46,    115.053,    26.17,    150.447,   -97.40,          0,     0.00,    48.5533,   -95.36
Line.LN6291252-2,    101.616,   -29.54,    115.053,  -153.83,    150.447,    82.60,          0,     0.00,    48.5533,    84.64,    101.616,   150.46,    115.053,    26.17,    150.447,   -97.40,          0,     0.00,    48.5532,   -95.36
Line.LN6018341-1,    100.909,   -29.36,    115.053,  -153.83,    150.447,    82.60,          0,     0.00,    49.1385,    85.24,    100.908,   150.64,    115.053,    26.17,    150.446,   -97.40,          0,     0.00,    49.1384,   -94.76
Line.LN6291253-1,    100.908,   -29.36,    115.053,  -153.83,    95.5463,    92.32,          0,     0.00,    19.7553,  -166.07,    100.908,   150.63,    115.053,    26.17,    95.5457,   -87.69,          0,     0.00,    19.7553,    13.93
Line.LN6170302-1,    100.908,   -29.37,    115.053,  -153.83,    94.7696,    92.54,          0,     0.00,    20.2888,  -164.14,    100.908,   150.63,    115.052,    26.17,    94.7688,   -87.46,          0,     0.00,    20.2888,    15.86
Line.LN6321427-1,    99.7285,   -29.06,    115.052,  -153.83,    94.7688,    92.54,          0,     0.00,    20.7724,  -167.50,     99.728,   150.94,    115.052,    26.17,     94.768,   -87.46,          0,     0.00,    20.7723,    12.50
Line.LN5531195-1,     99.728,   -29.06,      108.8,  -152.61,     94.768,    92.54,          0,     0.00,    14.1439,  -164.33,    99.7279,   150.94,      108.8,    27.39,    94.7676,   -87.46,          0,     0.00,    14.1439,    15.67
Line.LN6106511-1,    99.7279,   -29.06,      108.8,  -152.61,    94.7676,    92.54,          0,     0.00,    14.1439,  -164.33,    99.7276,   150.94,      108.8,    27.39,    94.7671,   -87.47,          0,     0.00,    14.1439,    15.67
Line.LN6351524-1,    99.7276,   -29.06,      108.8,  -152.61,    94.2505,    92.69,          0,     0.00,     14.514,  -162.57,    99.7272,   150.94,      108.8,    27.39,    94.2499,   -87.31,          0,     0.00,     14.514,    17.43
Line.LN6109158-1,    99.7272,   -29.06,      108.8,  -152.61,    94.2499,    92.69,          0,     0.00,     14.514,  -162.57,    99.7269,   150.94,      108.8,    27.39,    94.2493,   -87.32,          0,     0.00,     14.514,    17.43
Line.LN5473449-1,    99.7269,   -29.06,      108.8,  -152.61,    92.9547,    93.08,          0,     0.00,    15.5008,  -158.53,    99.7265,   150.94,    108.799,    27.39,    92.9539,   -86.92,          0,     0.00,    15.5008,    21.47
Line.LN6079946-1,    99.7265,   -29.06,    108.001,  -152.44,    92.9539,    93.08,          0,     0.00,    14.6755,  -157.60,    99.7261,   150.93,    108.001,    27.56,    92.9531,   -86.92,          0,     0.00,    14.6755,    22.40
Line.LN6256144-4,    99.7261,   -29.07,    108.001,  -152.44,    92.1784,    93.32,          0,     0.00,    15.3131,  -155.35,    99.7258,   150.93,    108.001,    27.56,    92.1779,   -86.68,          0,     0.00,    15.3131,    24.65
Line.LN6256144-3,    99.7258,   -29.07,    108.001,  -152.44,    92.1779,    93.32,          0,     0.00,    15.3131,  -155.35,    99.7255,   150.93,    108.001,    27.55,    92.1773,   -86.68,          0,     0.00,    15.3131,    24.65
Line.LN6256144-1,    99.7255,   -29.07,    108.001,  -152.45,    91.4029,    93.56,          0,     0.00,     15.975,  -153.27,    99.7253,   150.93,    108.001,    27.55,    91.4026,   -86.44,          0,     0.00,     15.975,    26.73
Line.LN5527400-1,    99.7253,   -29.07,    107.199,  -152.27,    91.4026,    93.56,          0,     0.00,    15.1718,  -152.07,    99.7253,   150.93,    107.199,    27.73,    91.4026,   -86.44,          0,     0.00,    15.1718,    27.93
Line.LN5955063-1,    99.7253,   -29.07,    107.199,  -152.27,    91.4026,    93.56,          0,     0.00,    15.1718,  -152.07,     99.725,   150.93,    107.199,    27.73,     91.402,   -86.44,          0,     0.00,    15.1718,    27.93
Line.LN6440069-1,     99.725,   -29.07,    107.199,  -152.27,     91.402,    93.56,          0,     0.00,    15.1718,  -152.07,    99.7247,   150.93,    107.199,    27.73,    91.4015,   -86.44,          0,     0.00,    15.1718,    27.93
Line.LN5623403-1,    99.7247,   -29.07,    107.199,  -152.27,    90.8852,    93.73,          0,     0.00,    15.6335,  -150.75,    99.7244,   150.93,    107.199,    27.73,    90.8846,   -86.27,          0,     0.00,    15.6335,    29.25
Line.LN5502533-1,    90.3771,   -26.23,    101.821,  -151.01,    86.3635,    95.31,          0,     0.00,    16.3169,  -168.34,    90.3764,   153.77,    101.821,    28.99,    86.3624,   -84.70,          0,     0.00,    16.3168,    11.66
Line.LN6259995-1,    88.7462,   -25.66,    101.821,  -151.01,    86.3624,    95.30,          0,     0.00,    17.1509,  -174.02,    88.7456,   154.33,     101.82,    28.99,    86.3615,   -84.70,          0,     0.00,    17.1509,     5.98
Line.LN6350541-1,    87.5847,   -25.24,     101.82,  -151.01,    86.3615,    95.30,          0,     0.00,    17.8407,  -177.74,    87.5841,   154.75,     101.82,    28.98,    86.3606,   -84.70,          0,     0.00,    17.8406,     2.26
Line.LN5502531-1,    87.5841,   -25.25,    100.483,  -150.67,    86.3606,    95.30,          0,     0.00,    16.3755,  -177.98,    87.5839,   154.75,    100.483,    29.33,    86.3603,   -84.70,          0,     0.00,    16.3755,     2.02
Line.LN6290212-1,    87.5836,   -25.25,    100.483,  -150.67,    86.3603,    95.30,          0,     0.00,    16.3761,  -177.97,    87.5831,   154.75,    100.483,    29.32,    86.3596,   -84.70,          0,     0.00,     16.376,     2.03
Line.LN6138608-3,    85.2567,   -24.36,    100.483,  -150.68,    86.3596,    95.30,          0,     0.00,    17.9876,   174.85,    85.2561,   155.64,    100.482,    29.32,    86.3589,   -84.70,          0,     0.00,    17.9876,    -5.15
Line.LN4586093_SW,    85.2561,   -24.36,    100.482,  -150.68,    86.3589,    95.30,          0,     0.00,    17.9876,   174.85,    85.2561,   155.64,    100.482,    29.32,    86.3589,   -84.70,          0,     0.00,    17.9876,    -5.15
Line.LN6138608-2,    85.2561,   -24.36,    100.482,  -150.68,    86.3589,    95.30,          0,     0.00,    17.9876,   174.85,    85.2561,   155.64,    100.482,    29.32,    86.3588,   -84.70,          0,     0.00,    17.9876,    -5.15
Line.LN5502532-1,     79.308,   -24.36,     93.472,  -150.68,    83.7419,    95.30,          0,     0.00,    17.6712,   163.92,     79.308,   155.64,     93.472,    29.32,    83.7418,   -84.70,          0,     0.00,    17.6712,   -16.08
Line.LN5472360-1,     79.308,   -24.36,     93.472,  -150.68,    83.7418,    95.30,          0,     0.00,    17.6712,   163.92,    79.3076,   155.64,    93.4718,    29.32,    83.7413,   -84.70,          0,     0.00,    17.6712,   -16.08
Line.LN5683823-1,    79.3076,   -24.36,     83.956,  -147.71,    83.7413,    95.30,          0,     0.00,    8.69431,   137.96,    79.3071,   155.64,    83.9555,    32.29,    83.7407,   -84.71,          0,     0.00,    8.69426,   -42.04
Line.LN5835143-1,    78.6656,   -24.09,    83.9555,  -147.71,    82.9964,    95.59,          0,     0.00,    9.18304,   142.02,    78.6645,   155.91,    83.9547,    32.28,     82.995,   -84.42,          0,     0.00,    9.18295,   -37.98
Line.LN5593234-1,    78.6645,   -24.09,    83.9547,  -147.72,    82.2519,    95.88,          0,     0.00,    9.01963,   147.33,    78.6639,   155.91,    83.9542,    32.28,    82.2511,   -84.12,          0,     0.00,    9.01959,   -32.67
Line.LN5863823-1,    78.6639,   -24.09,    83.9542,  -147.72,    46.5434,   128.70,          0,     0.00,      49.49,  -124.83,    78.6637,   155.91,     83.954,    32.28,    46.5425,   -51.30,          0,     0.00,      49.49,    55.17
Line.LN5501088-1,    78.6637,   -24.09,     83.954,  -147.72,    46.5425,   128.70,          0,     0.00,      49.49,  -124.83,    78.6632,   155.91,    83.9536,    32.28,     46.541,   -51.31,          0,     0.00,      49.49,    55.17
Line.LN6108136-1,    78.6632,   -24.09,    83.9536,  -147.72,    46.1588,   129.65,          0,     0.00,    50.3364,  -124.65,     78.663,   155.90,    83.9534,    32.28,    46.1582,   -50.35,          0,     0.00,    50.3364,    55.35
Line.LN6017299-1,     78.663,   -24.10,    83.9534,  -147.72,    46.1582,   129.65,          0,     0.00,    50.3364,  -124.65,    78.6626,   155.90,    83.9531,    32.28,    46.1569,   -50.36,          0,     0.00,    50.3364,    55.35
Line.LN6413567-2,    78.6626,   -24.10,    83.9531,  -147.72,    45.9094,   130.29,          0,     0.00,    50.9008,  -124.54,    78.6623,   155.90,    83.9528,    32.28,    45.9084,   -49.71,          0,     0.00,    50.9008,    55.46
Line.LN6413567-3,    78.6623,   -24.10,    83.9528,  -147.72,    45.9084,   130.29,          0,     0.00,    50.9008,  -124.54,    78.6622,   155.90,    83.9528,    32.28,    45.9081,   -49.71,          0,     0.00,    50.9008,    55.46
Line.X8223_48332_SW,    78.6622,   -24.10,    83.9528,  -147.72,    45.9081,   130.29,          0,     0.00,    50.9008,  -124.54,    78.6622,   155.90,    83.9528,    32.28,    45.9081,   -49.71,          0,     0.00,    50.9008,    55.46
Line.LN5806919-1,    78.6622,   -24.10,    83.9528,  -147.72,    45.9081,   130.29,          0,     0.00,    50.9008,  -124.54,    78.6616,   155.90,    83.9523,    32.27,     45.906,   -49.71,          0,     0.00,    50.9009,    55.46
Line.LN5804791-1,    63.3392,   -15.29,    83.9523,  -147.73,     45.906,   130.29,          0,     0.00,    47.6258,  -146.18,    63.3385,   164.71,    83.9519,    32.27,    45.9044,   -49.72,          0,     0.00,    47.6258,    33.82
Line.LN5593222-1,    62.7629,   -14.85,    83.9519,  -147.73,    45.9044,   130.28,          0,     0.00,     47.643,  -147.08,    62.7617,   165.15,    83.9513,    32.27,    45.9021,   -49.72,          0,     0.00,     47.643,    32.92
Line.LN5956463-1,    62.7617,   -14.85,    83.9513,  -147.73,    45.0296,   132.78,          0,     0.00,    49.4837,  -145.74,    62.7607,   165.15,    83.9508,    32.27,    45.0275,   -47.22,          0,     0.00,    49.4838,    34.26
Line.LN6320329-1,    61.8065,   -14.09,    83.9508,  -147.73,    45.0275,   132.78,          0,     0.00,    49.5074,  -147.20,    61.8059,   165.91,    83.9504,    32.27,    45.0262,   -47.23,          0,     0.00,    49.5075,    32.80
Line.LN5774453-1,    61.8059,   -14.09,    83.9504,  -147.73,     44.296,   135.18,          0,     0.00,    51.2165,  -146.00,    61.8045,   165.91,    83.9498,    32.27,     44.293,   -44.82,          0,     0.00,    51.2166,    34.00
Line.LN5532743-1,    61.2377,   -13.62,    83.9498,  -147.73,    44.0048,   136.23,          0,     0.00,    51.9606,  -146.34,    61.2366,   166.37,    83.9492,    32.26,    44.0025,   -43.77,          0,     0.00,    51.9606,    33.66
Line.LN6047561-1,    60.8608,   -13.31,     83.213,  -147.46,    44.0025,   136.23,          0,     0.00,    51.2412,  -146.44,    60.8588,   166.69,     83.212,    32.54,    43.9983,   -43.78,          0,     0.00,    51.2412,    33.56
Line.LN6229807-1,    59.9252,   -12.50,     83.212,  -147.46,    43.9983,   136.22,          0,     0.00,    51.2755,  -147.86,    59.9238,   167.50,    83.2113,    32.53,    43.9955,   -43.78,          0,     0.00,    51.2755,    32.14
Line.LN5593239-1,    59.3707,   -12.00,    83.2113,  -147.47,    43.9955,   136.22,          0,     0.00,    51.3102,  -148.71,    59.3703,   168.00,    83.2111,    32.53,    43.9946,   -43.78,          0,     0.00,    51.3102,    31.29
Line.LN5804802-1,    59.3703,   -12.00,    83.2111,  -147.47,    43.4701,   138.37,          0,     0.00,    52.7499,  -147.67,    59.3694,   168.00,    83.2107,    32.53,    43.4683,   -41.63,          0,     0.00,    52.7499,    32.33
Line.LN6138614-1,    56.4905,    -9.15,    57.1527,  -131.56,    43.4683,   138.37,          0,     0.00,    27.1517,  -122.62,    56.4896,   170.85,    57.1518,    48.43,    43.4666,   -41.63,          0,     0.00,    27.1517,    57.38
Line.LN6199530-1,    49.7795,   -55.55,    51.2763,  -176.74,    23.4834,    65.17,          0,     0.00,    26.2065,  -120.19,    49.7798,   124.44,    51.2766,     3.26,    23.4836,  -114.83,          0,     0.00,    26.2066,    59.81
Line.LN6199527-1,    48.5047,   -55.55,    51.2766,  -176.74,    23.4836,    65.17,          0,     0.00,    25.6823,  -122.75,    48.5052,   124.45,    51.2772,     3.26,     23.484,  -114.83,          0,     0.00,    25.6824,    57.25
Line.LN5683831-1,     47.229,   -55.55,    51.2772,  -176.74,     23.484,    65.17,          0,     0.00,    25.2114,  -125.42,    47.2294,   124.45,    51.2777,     3.25,    23.4844,  -114.84,          0,     0.00,    25.2114,    54.58
Line.LN5472369-1,    47.2294,   -55.55,    51.2777,  -176.75,    22.0454,    65.18,          0,     0.00,    26.6283,  -124.87,    47.2298,   124.45,    51.2781,     3.25,    22.0456,  -114.82,          0,     0.00,    26.6283,    55.13
Line.LN5865248-1,    47.2298,   -55.55,    51.2781,  -176.75,    19.1676,    65.21,          0,     0.00,    29.4682,  -123.91,    47.2301,   124.45,    51.2785,     3.25,    19.1679,  -114.79,          0,     0.00,    29.4682,    56.09
Line.LN6047584-1,    44.6743,   -55.55,    51.2785,  -176.75,    19.1679,    65.21,          0,     0.00,    28.6217,  -128.67,    44.6747,   124.45,    51.2789,     3.25,    19.1681,  -114.80,          0,     0.00,    28.6217,    51.33
Line.LN6047583-1,    43.9087,   -55.55,    51.2789,  -176.75,    19.1681,    65.20,          0,     0.00,    28.4062,  -130.15,    43.9093,   124.45,    51.2795,     3.25,    19.1685,  -114.80,          0,     0.00,    28.4063,    49.85
Line.LN5472370-1,    40.8419,   -55.54,    51.2795,  -176.75,    19.1685,    65.20,          0,     0.00,    27.7465,  -136.27,    40.8425,   124.45,    51.2802,     3.25,     19.169,  -114.81,          0,     0.00,    27.7465,    43.73
Line.LN5926308-3,     40.331,   -55.54,    49.1504,  -176.76,     19.169,    65.19,          0,     0.00,    26.0527,  -134.34,    40.3313,   124.45,    49.1507,     3.24,    19.1691,  -114.81,          0,     0.00,    26.0527,    45.66
Line.LN4625696_SW,    40.3313,   -55.55,    49.1507,  -176.76,    19.1691,    65.19,          0,     0.00,    26.0527,  -134.34,    40.3313,   124.45,    49.1507,     3.24,    19.1691,  -114.81,          0,     0.00,    26.0527,    45.66
Line.LN5926308-2,    40.3313,   -55.55,    49.1507,  -176.76,    19.1691,    65.19,          0,     0.00,    26.0527,  -134.34,    40.3315,   124.45,     49.151,     3.24,    19.1693,  -114.82,          0,     0.00,    26.0527,    45.66
Line.LN6350546-1,     38.283,   -55.55,     49.151,  -176.76,    19.1693,    65.18,          0,     0.00,     25.733,  -138.82,    38.2831,   124.45,     49.151,     3.24,    19.1694,  -114.82,          0,     0.00,     25.733,    41.18
Line.LN5986935-1,    38.2831,   -55.55,     49.151,  -176.76,    19.1694,    65.18,          0,     0.00,     25.733,  -138.82,    38.2837,   124.45,    49.1518,     3.23,    19.1699,  -114.82,          0,     0.00,     25.733,    41.18
Line.LN5744341-1,    38.2837,   -55.55,    47.7325,  -176.77,    19.1699,    65.18,          0,     0.00,    24.6268,  -136.80,    38.2841,   124.45,    47.7329,     3.23,    19.1701,  -114.83,          0,     0.00,    24.6268,    43.20
Line.LN5714080-1,    38.2841,   -55.55,    47.4495,  -176.77,    19.1701,    65.17,          0,     0.00,    24.4099,  -136.37,    38.2844,   124.45,    47.4499,     3.22,    19.1704,  -114.83,          0,     0.00,    24.4099,    43.63
Line.LN5593253-1,    36.2307,   -55.55,    47.4499,  -176.78,    19.1705,    65.17,          0,     0.00,    24.1628,  -141.18,    36.2308,   124.45,      47.45,     3.22,    19.1706,  -114.84,          0,     0.00,    24.1628,    38.82
Line.LN6199560-1,    35.7179,   -55.54,    46.8837,  -176.78,    18.5956,    65.17,          0,     0.00,    24.1771,  -141.02,    35.7186,   124.45,    46.8845,     3.22,    18.5961,  -114.84,          0,     0.00,    24.1771,    38.98
Line.LN6320367-3,    26.0704,   -55.51,    46.8845,  -176.78,    18.5961,    65.16,          0,     0.00,    25.2973,  -163.36,    26.0706,   124.49,    46.8846,     3.22,    18.5962,  -114.84,          0,     0.00,    25.2973,    16.64
Line.LN6320367-2,    26.0706,   -55.51,    46.8846,  -176.78,    18.5962,    65.16,          0,     0.00,    25.2973,  -163.36,    26.0707,   124.49,    46.8848,     3.22,    18.5963,  -114.84,          0,     0.00,    25.2973,    16.64
Line.LN6049825-1,    26.0707,   -55.51,    46.8848,  -176.78,    18.5963,    65.16,          0,     0.00,    25.2973,  -163.36,    26.0708,   124.49,    46.8849,     3.22,    18.5964,  -114.84,          0,     0.00,    25.2973,    16.64
Line.L5523_48332_SW,    26.0708,   -55.51,    46.8849,  -176.78,    18.5964,    65.16,          0,     0.00,    25.2973,  -163.36,    26.0708,   124.49,    46.8849,     3.22,    18.5964,  -114.84,          0,     0.00,    25.2973,    16.64
Line.LN6171508-1,    26.0708,   -55.51,    46.8849,  -176.78,    18.5964,    65.16,          0,     0.00,    25.2973,  -163.36,    26.0712,   124.48,    46.8854,     3.22,    18.5967,  -114.84,          0,     0.00,    25.2973,    16.64
Line.LN6350577-1,    26.0712,   -55.52,    46.8854,  -176.78,    17.1547,    65.17,          0,     0.00,    26.2786,  -161.01,    26.0722,   124.47,    46.8864,     3.21,    17.1554,  -114.84,          0,     0.00,    26.2786,    18.99
Line.LN6380847-1,    26.0722,   -55.53,    45.4602,  -176.79,    17.1554,    65.16,          0,     0.00,    24.9081,  -160.13,    26.0729,   124.47,     45.461,     3.20,    17.1559,  -114.85,          0,     0.00,    24.9081,    19.88
Line.LN5865272-1,    24.7838,   -55.52,    44.0336,  -176.80,    8.49945,    65.24,          0,     0.00,    30.4273,  -150.10,    24.7843,   124.47,    44.0342,     3.20,    8.49984,  -114.77,          0,     0.00,    30.4273,    29.90
Line.LN5774497-1,     24.012,   -55.52,    44.0342,  -176.80,    8.49984,    65.23,          0,     0.00,     30.496,  -151.54,    24.0124,   124.47,    44.0347,     3.19,     8.5002,  -114.78,          0,     0.00,     30.496,    28.46
Line.LN5804836-1,    24.0124,   -55.53,    44.0347,  -176.81,     8.5002,    65.22,          0,     0.00,     30.496,  -151.54,    24.0129,   124.47,    44.0352,     3.19,    8.50053,  -114.79,          0,     0.00,     30.496,    28.46
Line.LN6379462-1,    24.0129,   -55.53,    44.0352,  -176.81,    7.05807,    65.25,          0,     0.00,    31.6666,  -149.99,    24.0132,   124.47,    44.0356,     3.19,    7.05831,  -114.76,          0,     0.00,    31.6666,    30.01
Line.LN6379462-2,    24.0132,   -55.53,    44.0356,  -176.81,    7.05831,    65.24,          0,     0.00,    31.6666,  -149.99,    24.0138,   124.46,    44.0362,     3.19,    7.05871,  -114.78,          0,     0.00,    31.6666,    30.01
Line.LN6379462-3,    22.7214,   -55.53,    44.0362,  -176.81,    7.05871,    65.22,          0,     0.00,    31.7896,  -152.31,    22.7217,   124.47,    44.0366,     3.19,    7.05896,  -114.79,          0,     0.00,    31.7896,    27.69
Line.LN6047605-1,    22.7217,   -55.53,    44.0366,  -176.81,    7.05896,    65.21,          0,     0.00,    31.7896,  -152.31,    22.7219,   124.47,    44.0367,     3.18,    7.05907,  -114.79,          0,     0.00,    31.7896,    27.69
Line.LN6229835-1,    22.7219,   -55.53,    44.0367,  -176.82,    4.88906,    65.30,          0,     0.00,    33.5412,  -150.06,    22.7225,   124.46,    44.0375,     3.18,    4.88953,  -114.73,          0,     0.00,    33.5412,    29.94
Line.LN6320368-1,    22.7225,   -55.54,    42.6026,  -176.82,    4.88953,    65.27,          0,     0.00,    32.2655,  -148.92,     22.723,   124.46,    42.6031,     3.18,    4.88987,  -114.75,          0,     0.00,    32.2655,    31.08
Line.LN5956503-1,     22.723,   -55.54,    41.7432,  -176.82,    4.88987,    65.25,          0,     0.00,    31.5076,  -148.19,    22.7236,   124.45,    41.7438,     3.17,    4.89032,  -114.77,          0,     0.00,    31.5076,    31.81
Line.LN5532791-1,    22.7236,   -55.55,    41.7438,  -176.83,    0.85932,    66.05,          0,     0.00,     34.949,  -144.57,    22.7238,   124.45,    41.7441,     3.17,   0.859467,  -114.00,          0,     0.00,     34.949,    35.43
Line.LN5895818-1,    22.7238,   -55.55,    41.7441,  -176.83,   0.859467,    66.00,          0,     0.00,     34.949,  -144.57,    22.7241,   124.45,    41.7444,     3.17,   0.859659,  -114.07,          0,     0.00,     34.949,    35.43
Line.LN5865271-1,    22.7241,   -55.55,    41.7444,  -176.83,   0.859659,    65.93,          0,     0.00,     34.949,  -144.57,    22.7246,   124.44,     41.745,     3.17,   0.860019,  -114.20,          0,     0.00,     34.949,    35.43
Line.LN5774496-1,    22.7246,   -55.56,    40.3061,  -176.83,   0.860019,    65.80,          0,     0.00,    33.7404,  -143.26,    22.7252,   124.44,    40.3068,     3.16,   0.860456,  -114.35,          0,     0.00,    33.7404,    36.74
Line.LN5623408-1,    21.4283,   -55.56,    40.3068,  -176.84,   0.860456,    65.65,          0,     0.00,    33.7119,  -145.47,    21.4287,   124.44,    40.3072,     3.16,   0.860718,  -114.44,          0,     0.00,    33.7119,    34.53
Line.LN5683830-1,    2.07183,   -55.35,    40.3072,  -176.84,   0.860718,    65.56,          0,     0.00,    38.8392,  -175.36,    2.07232,   124.60,    40.3077,     3.16,   0.861074,  -114.56,          0,     0.00,    38.8392,     4.64
Line.LN6017302-1,    2.07232,   -55.40,    39.4442,  -176.84,   0.861074,    65.44,          0,     0.00,     37.976,  -175.32,    2.07269,   124.57,    39.4447,     3.16,   0.861352,  -114.65,          0,     0.00,    37.9759,     4.68
Line.LN6198013-2,   0.775343,   -55.21,    39.4447,  -176.84,   0.861352,    65.35,          0,     0.00,    38.6362,  -177.00,   0.775666,   124.71,     39.445,     3.15,   0.861596,  -114.74,          0,     0.00,    38.6362,     3.00
Line.LN6198013-1,   0.775666,   -55.29,     39.445,  -176.85, 0.00343373,   166.58,          0,     0.00,     39.048,  -175.88,   0.776067,   124.60,    39.4455,     3.15, 0.00189886,   -13.41,          0,     0.00,     39.048,     4.12
Line.LN5835149-1,   0.776067,   -55.40,    37.7162,  -176.85, 0.00189886,   166.59,          0,     0.00,    37.3189,  -175.84,   0.776323,   124.54,    37.7165,     3.15, 0.000923857,   -13.41,          0,     0.00,    37.3189,     4.16
Line.LN5895787-1, 0.000878855,    50.57,    37.7165,  -176.85, 0.000923857,   166.59,          0,     0.00,    37.7168,  -176.85, 8.95748E-012,   156.04,    37.7168,     3.15,          0,     0.00,          0,     0.00,    37.7168,     3.15
Line.LN6262266-12,    1.28912,   -55.66,    1.42743,  -176.62,    1.44248,    65.00,          0,     0.00,   0.181592,   119.01,    1.28915,   124.34,    1.42746,     3.37,     1.4425,  -115.00,          0,     0.00,   0.181588,   -60.99
Line.LN6262266-13,    1.28915,   -55.66,    1.42746,  -176.63,     1.4425,    65.00,          0,     0.00,   0.181588,   119.01,     1.2892,   124.33,    1.42751,     3.37,    1.44253,  -115.01,          0,     0.00,   0.181583,   -60.99
Line.LN5686080-1,     1.2892,   -55.67,    1.42751,  -176.63,    1.44253,    64.99,          0,     0.00,   0.181583,   119.01,    1.28925,   124.32,    1.42757,     3.36,    1.44257,  -115.02,          0,     0.00,   0.181576,   -60.99
Line.LN293471_SW,    1.28925,   -55.68,    1.42757,  -176.64,    1.44257,    64.98,          0,     0.00,   0.181576,   119.01,    1.28925,   124.32,    1.42757,     3.36,    1.44257,  -115.02,          0,     0.00,   0.181576,   -60.99
Line.293471,    1.28925,   -55.68,    1.42757,  -176.64,    1.44257,    64.98,          0,     0.00,   0.181576,   119.01,    1.28948,   124.29,    1.42781,     3.33,    1.44274,  -115.05,          0,     0.00,   0.181547,   -60.99
Line.LN5604685-1,    4.64996,   -54.43,    5.84982,  -174.83,    5.13663,    66.17,          0,     0.00,      1.116,   159.59,     4.6505,   125.54,    5.85043,     5.15,    5.13704,  -113.85,          0,     0.00,    1.11594,   -20.40
Line.LN6028890-1,    1.98983,   -54.47,    2.92535,  -174.86,    2.19867,    66.13,          0,     0.00,   0.877114,   171.54,     1.9901,   125.50,    2.92564,     5.12,    2.19886,  -113.90,          0,     0.00,   0.877094,    -8.46
Line.LN5604685-2,    2.66067,   -54.44,    2.92509,  -174.84,    2.93838,    66.16,          0,     0.00,     0.3153,   124.45,    2.66122,   125.52,     2.9257,     5.12,    2.93878,  -113.88,          0,     0.00,    0.31523,   -55.55
Line.LN6381853-1,    401.198,   -50.06,    382.559,  -171.82,    271.254,    77.28,          0,     0.00,    115.158,  -122.19,    401.199,   129.94,     382.56,     8.18,    271.254,  -102.72,          0,     0.00,    115.158,    57.81
Line.LN6413954-1,    401.199,   -50.06,     382.56,  -171.82,    269.843,    77.33,          0,     0.00,    116.568,  -122.07,    401.199,   129.94,     382.56,     8.18,    269.843,  -102.67,          0,     0.00,    116.568,    57.93
Line.LN5558790-1,    401.199,   -50.06,     382.56,  -171.82,    269.843,    77.33,          0,     0.00,    116.568,  -122.07,    401.199,   129.94,     382.56,     8.18,    269.843,  -102.67,          0,     0.00,    116.568,    57.93
Line.LN5861005-2,    401.199,   -50.06,     382.56,  -171.82,    269.843,    77.33,          0,     0.00,    116.568,  -122.07,      401.2,   129.94,     382.56,     8.18,    269.843,  -102.67,          0,     0.00,    116.568,    57.93
Line.LN3693186_SW,      401.2,   -50.06,     382.56,  -171.82,    269.843,    77.33,          0,     0.00,    116.568,  -122.07,      401.2,   129.94,     382.56,     8.18,    269.843,  -102.67,          0,     0.00,    116.568,    57.93
Line.LN5861005-3,      401.2,   -50.06,     382.56,  -171.82,    269.843,    77.33,          0,     0.00,    116.568,  -122.07,      401.2,   129.94,    382.561,     8.18,    269.843,  -102.67,          0,     0.00,    116.568,    57.93
Line.LN6321420-1,      401.2,   -50.06,    382.561,  -171.82,    267.721,    77.40,          0,     0.00,    118.691,  -121.89,      401.2,   129.94,    382.561,     8.18,    267.721,  -102.60,          0,     0.00,    118.691,    58.11
Line.LN6139646-1,    398.585,   -50.04,    382.561,  -171.82,    267.721,    77.40,          0,     0.00,    117.751,  -123.08,    398.585,   129.96,    382.562,     8.18,    267.721,  -102.60,          0,     0.00,    117.751,    56.92
Line.LN5836178-1,    398.585,   -50.04,    382.562,  -171.82,    266.032,    77.46,          0,     0.00,    119.434,  -122.92,    398.586,   129.96,    382.562,     8.18,    266.032,  -102.54,          0,     0.00,    119.434,    57.08
Line.LN5533786-1,    396.626,   -50.02,    382.562,  -171.82,    266.032,    77.46,          0,     0.00,    118.754,  -123.81,    396.626,   129.98,    382.563,     8.18,    266.032,  -102.54,          0,     0.00,    118.754,    56.19
Line.LN6381844-1,    396.626,   -50.02,    382.563,  -171.82,    266.032,    77.46,          0,     0.00,    118.754,  -123.81,    396.627,   129.98,    382.563,     8.18,    266.033,  -102.54,          0,     0.00,    118.754,    56.19
Line.LN6048626-1,    396.627,   -50.02,    382.563,  -171.82,    266.033,    77.46,          0,     0.00,    118.754,  -123.81,    396.627,   129.98,    382.564,     8.18,    266.033,  -102.54,          0,     0.00,    118.754,    56.19
Line.LN5715002-1,    396.627,   -50.02,    382.564,  -171.82,    266.033,    77.46,          0,     0.00,    118.754,  -123.81,    396.627,   129.98,    382.564,     8.18,    266.033,  -102.54,          0,     0.00,    118.754,    56.19
Line.LN6139641-1,    396.627,   -50.02,    382.564,  -171.82,     265.47,    77.48,          0,     0.00,    119.314,  -123.75,    396.627,   129.98,    382.564,     8.18,     265.47,  -102.52,          0,     0.00,    119.314,    56.25
Line.LN5987954-1,    396.627,   -50.02,    382.564,  -171.82,    261.807,    77.62,          0,     0.00,    122.964,  -123.42,    396.628,   129.98,    382.565,     8.18,    261.807,  -102.38,          0,     0.00,    122.964,    56.58
Line.LN6318761-1,    396.628,   -50.02,    382.565,  -171.82,    261.807,    77.62,          0,     0.00,    122.964,  -123.42,     396.63,   129.98,    382.567,     8.18,    261.807,  -102.38,          0,     0.00,    122.964,    56.59
Line.LN6348948-1,    394.649,   -50.00,    382.567,  -171.82,    261.807,    77.62,          0,     0.00,    122.274,  -124.29,     394.65,   130.00,    382.569,     8.18,    261.807,  -102.38,          0,     0.00,    122.274,    55.72
Line.LN5561442-1,     394.65,   -50.00,    382.569,  -171.82,    261.807,    77.62,          0,     0.00,    122.274,  -124.28,    394.651,   130.00,    382.569,     8.18,    261.807,  -102.38,          0,     0.00,    122.274,    55.72
Line.LN5561442-2,    394.651,   -50.00,    382.569,  -171.82,    260.398,    77.68,          0,     0.00,    123.678,  -124.15,    394.651,   130.00,     382.57,     8.18,    260.398,  -102.32,          0,     0.00,    123.678,    55.85
Line.LN6137009-2,    394.651,   -50.00,     382.57,  -171.82,     257.87,    77.78,          0,     0.00,    126.201,  -123.92,    394.651,   130.00,     382.57,     8.18,     257.87,  -102.22,          0,     0.00,    126.201,    56.08
Line.LN6137009-1,    394.651,   -50.00,     382.57,  -171.82,    256.462,    77.84,          0,     0.00,    127.607,  -123.80,    394.651,   130.00,     382.57,     8.18,    256.462,  -102.16,          0,     0.00,    127.607,    56.20
