Element, I1_1, Ang1_1, I1_2, Ang1_2, I1_3, Ang1_3, I1_4, Ang1_4, Iresid1, AngResid1, I2_1, Ang2_1, I2_2, Ang2_2, I2_3, Ang2_3, I2_4, Ang2_4, Iresid2, AngResid2
Line.L9191_48332_SW,    53.7894,   -59.41,    14.8953,   179.10,    27.6838,    64.98,          0,     0.00,    32.0209,   -40.94,    53.7894,   120.59,    14.8953,    -0.90,    27.6838,  -115.02,          0,     0.00,    32.0209,   139.06
Line.LN5746548-1,    53.7894,   -59.41,    14.8953,   179.10,    27.6838,    64.98,          0,     0.00,    32.0209,   -40.94,    53.7894,   120.59,    14.8954,    -0.90,    27.6838,  -115.02,          0,     0.00,    32.0209,   139.06
Line.LN6229809-1,    53.7894,   -59.41,    14.8954,   179.10,    27.6838,    64.98,          0,     0.00,    32.0209,   -40.94,    53.7903,   120.59,    14.8963,    -0.91,    27.6844,  -115.02,          0,     0.00,    32.0209,   139.06
Line.LN5926310-2,    0.76908,   -59.41,     2.0862,   178.84,   0.869711,    64.84,          0,     0.00,    1.33519,   172.80,   0.769316,   120.53,    2.08645,    -1.18,   0.869858,  -115.21,          0,     0.00,    1.33518,    -7.20
Line.LN5926310-3,   0.769316,   -59.47,    2.08645,   178.82,   0.869858,    64.79,          0,     0.00,    1.33518,   172.80,   0.769443,   120.50,    2.08659,    -1.19,   0.869937,  -115.24,          0,     0.00,    1.33517,    -7.20
Line.LN5835150-1,    53.0212,   -59.41,    12.8102,   179.13,    26.8146,    64.98,          0,     0.00,    33.1396,   -39.65,    53.0225,   120.59,    12.8115,    -0.89,    26.8154,  -115.03,          0,     0.00,    33.1396,   140.35
Line.LN5472375-1,    53.0225,   -59.41,    12.8115,   179.11,    26.8154,    64.97,          0,     0.00,    33.1396,   -39.65,    53.0226,   120.59,    12.8116,    -0.89,    26.8155,  -115.03,          0,     0.00,    33.1396,   140.35
Line.LN5895789-3,    53.0226,   -59.41,    12.8116,   179.11,    26.8155,    64.97,          0,     0.00,    33.1396,   -39.65,    53.0228,   120.59,    12.8118,    -0.90,    26.8156,  -115.03,          0,     0.00,    33.1397,   140.35
Line.LN5895789-2,    53.0228,   -59.41,    12.8118,   179.10,    26.8156,    64.97,          0,     0.00,    33.1397,   -39.65,    53.0235,   120.58,    12.8126,    -0.91,     26.816,  -115.04,          0,     0.00,    33.1397,   140.35
Line.LN5714056-3,    51.7339,   -59.42,    11.4246,   179.12,    25.3598,    64.97,          0,     0.00,    33.3774,   -39.84,    51.7348,   120.58,    11.4256,    -0.89,    25.3604,  -115.04,          0,     0.00,    33.3774,   140.16
Line.LN5714056-2,    51.7348,   -59.42,    11.4256,   179.11,    25.3604,    64.96,          0,     0.00,    33.3774,   -39.84,     51.735,   120.58,    11.4258,    -0.90,    25.3605,  -115.04,          0,     0.00,    33.3775,   140.16
Line.LN6108150-3,    27.9683,   -59.39,    11.4258,   179.10,    25.3605,    64.96,          0,     0.00,     13.579,    -3.87,    27.9688,   120.60,    11.4263,    -0.91,    25.3608,  -115.04,          0,     0.00,     13.579,   176.13
Line.LN6108150-2,    27.9688,   -59.40,    11.4263,   179.09,    25.3608,    64.96,          0,     0.00,     13.579,    -3.87,    27.9689,   120.60,    11.4264,    -0.91,    25.3609,  -115.04,          0,     0.00,     13.579,   176.13
Line.LN6347196-3,    27.9689,   -59.40,    10.5945,   179.12,    25.3609,    64.96,          0,     0.00,      14.41,    -3.71,    27.9694,   120.60,    10.5951,    -0.89,    25.3612,  -115.05,          0,     0.00,    14.4101,   176.29
Line.LN6347196-2,    27.9694,   -59.40,    10.5951,   179.11,    25.3612,    64.95,          0,     0.00,    14.4101,    -3.71,    27.9696,   120.60,    10.5953,    -0.90,    25.3613,  -115.05,          0,     0.00,    14.4101,   176.29
Line.LN5650219-1,    22.0097,   -59.39,    4.16691,   179.43,    17.2959,    65.00,          0,     0.00,    14.7099,   -12.67,    22.0103,   120.61,    4.16759,    -0.60,    17.2963,  -115.01,          0,     0.00,    14.7099,   167.33
Line.LN5895816-2,    2.60013,   -59.46,    4.17871,   178.91,    3.80959,    64.88,          0,     0.00,    1.78834,   133.87,    2.60024,   120.53,    4.17883,    -1.10,    3.80966,  -115.13,          0,     0.00,    1.78834,   -46.13
Line.LN5895816-3,    2.60024,   -59.47,    4.17883,   178.90,    3.80966,    64.87,          0,     0.00,    1.78834,   133.87,     2.6004,   120.52,      4.179,    -1.10,    3.80976,  -115.14,          0,     0.00,    1.78833,   -46.13
Line.LN5683858-2,     2.6004,   -59.48,      4.179,   178.90,    2.93576,    64.88,          0,     0.00,      1.687,   162.82,    2.60061,   120.50,    4.17923,    -1.11,    2.93589,  -115.13,          0,     0.00,    1.68698,   -17.18
Line.LN5683858-3,    2.60061,   -59.50,    4.17923,   178.89,    2.93589,    64.87,          0,     0.00,    1.68698,   162.82,    2.60074,   120.49,    4.17937,    -1.12,    2.93597,  -115.14,          0,     0.00,    1.68698,   -17.18
Line.LN6286965-1,    2.60074,   -59.51,    2.79058,   178.87,    2.93597,    64.86,          0,     0.00,   0.522054,   115.30,    2.60106,   120.47,    2.79092,    -1.15,    2.93617,  -115.16,          0,     0.00,   0.522051,   -64.70
Line.LN5472403-3,    19.4102,   -59.39,  0.0374317,   -73.57,    12.6131,    65.03,          0,     0.00,    16.1185,   -19.22,    19.4112,   120.61,  0.0340206,   106.43,    12.6136,  -114.98,          0,     0.00,    16.1185,   160.78
Line.LN5472403-2,    19.4112,   -59.39,  0.0340206,   -73.57,    12.6136,    65.02,          0,     0.00,    16.1185,   -19.22,    19.4113,   120.60,  0.0336725,   106.43,    12.6137,  -114.99,          0,     0.00,    16.1185,   160.78
Line.LN5472394-1,    19.4113,   -59.40,  0.0336725,   -73.57,    12.6137,    65.01,          0,     0.00,    16.1185,   -19.22,    19.4113,   120.60,  0.0336516,   106.43,    12.6137,  -114.99,          0,     0.00,    16.1185,   160.78
Line.LN6290233-1,    19.4113,   -59.40,  0.0336516,   -73.57,    10.5709,    65.04,          0,     0.00,    16.0372,   -26.50,    19.4117,   120.60,  0.0319756,   106.42,    10.5711,  -114.97,          0,     0.00,    16.0372,   153.50
Line.LN6411407-1,    12.1668,   -59.34,  0.0319756,   -73.58,    10.5711,    65.03,          0,     0.00,    10.7144,    -4.89,    12.1673,   120.65,  0.0302269,   106.42,    10.5714,  -114.97,          0,     0.00,    10.7144,   175.11
Line.LN5865249-1,    12.1673,   -59.35,  0.0302269,   -73.58,    10.5714,    65.03,          0,     0.00,    10.7144,    -4.89,    12.1678,   120.65,  0.0284587,   106.42,    10.5717,  -114.98,          0,     0.00,    10.7144,   175.11
Line.LN6290217-1,    6.72378,   -59.35,  0.0284587,   -73.58,    10.5717,    65.02,          0,     0.00,    8.75456,    25.51,    6.72454,   120.63,  0.0257034,   106.41,    10.5722,  -115.00,          0,     0.00,     8.7546,  -154.49
Line.LN6108145-1,    5.94914,   -59.34,  0.0257034,   -73.59,    10.5722,    65.00,          0,     0.00,    8.72286,    30.59,    5.94961,   120.64,  0.0239995,   106.41,    10.5725,  -115.01,          0,     0.00,    8.72288,  -149.41
Line.LN6047580-2,    5.94961,   -59.36,  0.0239995,   -73.59,    10.5725,    64.99,          0,     0.00,    8.72288,    30.59,    5.95012,   120.63,  0.0221554,   106.40,    10.5728,  -115.02,          0,     0.00,    8.72291,  -149.41
Line.LN5835167-6,    4.65476,   -59.31,  0.0221554,   -73.60,    10.5728,    64.98,          0,     0.00,    8.82275,    39.04,     4.6553,   120.67,  0.0202088,   106.40,    10.5731,  -115.03,          0,     0.00,    8.82278,  -140.96
Line.LN4625876_SW,     4.6553,   -59.33,  0.0202088,   -73.60,    10.5731,    64.97,          0,     0.00,    8.82278,    39.04,     4.6553,   120.67,  0.0202058,   106.40,    10.5731,  -115.03,          0,     0.00,    8.82278,  -140.96
Line.LN6047599-3,     4.6553,   -59.33,  0.0202058,   -73.60,    10.5731,    64.97,          0,     0.00,    8.82278,    39.04,     4.6559,   120.64,  0.0180279,   106.40,    10.5735,  -115.04,          0,     0.00,    8.82281,  -140.96
Line.LN6505949-1,     3.8804,   -59.31,  0.0180279,   -73.60,    10.5735,    64.96,          0,     0.00,    8.97221,    43.94,    3.88042,   120.69,  0.0179682,   106.40,    10.5735,  -115.04,          0,     0.00,    8.97221,  -136.06
Line.LN6505950-1,    3.88042,   -59.31,  0.0179682,   -73.60,    9.69841,    64.97,          0,     0.00,    8.16064,    41.75,    3.88054,   120.69,  0.0175228,   106.40,    9.69849,  -115.03,          0,     0.00,    8.16065,  -138.25
Line.LN6380818-1,    3.88054,   -59.31,  0.0175228,   -73.60,    9.69849,    64.97,          0,     0.00,    8.16065,    41.75,     3.8809,   120.67,  0.0162133,   106.40,    9.69871,  -115.04,          0,     0.00,    8.16067,  -138.25
Line.LN6350543-1,    2.58572,   -59.22,  0.0162133,   -73.60,    6.77412,    65.01,          0,     0.00,    5.72592,    42.97,    2.58679,   120.70,  0.0123021,   106.40,    6.77479,  -115.02,          0,     0.00,    5.72598,  -137.03
Line.LN5591284-1,    2.58679,   -59.30,  0.0123021,   -73.60,    5.89911,    65.01,          0,     0.00,    4.92372,    39.18,    2.58704,   120.68,  0.0113907,   106.40,    5.89926,  -115.00,          0,     0.00,    4.92373,  -140.82
Line.LN5591284-2,    1.29221,   -59.12,  0.0113907,   -73.60,    5.89926,    65.00,          0,     0.00,    5.27715,    53.22,    1.29274,   120.80, 0.00943582,   106.40,     5.8996,  -115.02,          0,     0.00,    5.27717,  -126.78
Line.LN6260020-1, 0.00900265,    47.44, 0.00943582,   -73.60,    1.46149,    65.18,          0,     0.00,    1.46299,    64.83, 0.00735437,  -132.56, 0.00770857,   106.40,    1.46178,  -114.88,          0,     0.00,    1.46301,  -115.17
Line.LN5800693-1, 0.00735437,    47.44, 0.00770857,   -73.60, 0.00751762,   165.09,          0,     0.00, 0.000122153,  -159.13, 0.00709256,  -132.56, 0.00743233,   106.39, 0.00724905,   -14.89,          0,     0.00, 0.000118479,    21.27
Line.LN6044631-1, 0.00709256,    47.44, 0.00743233,   -73.61, 0.00724905,   165.11,          0,     0.00, 0.000118479,  -158.73, 4.1589E-012,   -79.77, 2.01133E-012,    42.71, 2.57244E-012,    45.00,          0,     0.00, 4.13709E-012,   -12.70
Line.LN6438273-2,    5.95993,   -59.45,    5.59669,   178.89,     5.1307,    64.87,          0,     0.00,   0.542462,  -135.59,    5.96022,   120.54,    5.59699,    -1.12,    5.13088,  -115.14,          0,     0.00,   0.542447,    44.41
Line.LN6438273-3,    5.96022,   -59.46,    5.59699,   178.88,    5.13088,    64.86,          0,     0.00,   0.542447,  -135.59,    5.96068,   120.52,    5.59749,    -1.13,    5.13117,  -115.16,          0,     0.00,   0.542422,    44.41
Line.LN6506306-2,    4.66681,   -59.45,    4.20831,   178.89,      2.935,    64.85,          0,     0.00,    1.40921,  -114.68,      4.667,   120.54,    4.20851,    -1.12,    2.93511,  -115.16,          0,     0.00,     1.4092,    65.32
Line.LN6506307-4,    2.06678,   -59.38, 6.93199E-005,   -73.53, 6.76332E-005,   164.99,          0,     0.00,     2.0668,   -59.38,     2.0668,   120.62, 5.82077E-011,     0.00, 3.29272E-010,  -135.00,          0,     0.00,     2.0668,   120.62
Line.LN5653470-1,     1.2896,   -59.47,    1.38801,   178.85,    1.45625,    64.85,          0,     0.00,   0.261162,   115.80,       1.29,   120.47,    1.38844,    -1.20,     1.4565,  -115.21,          0,     0.00,   0.261155,   -64.20
Line.LN6259996-1,    137.787,   -59.48,    148.454,   178.24,    89.6177,    64.89,          0,     0.00,    52.1507,  -140.75,    137.787,   120.52,    148.455,    -1.76,    89.6179,  -115.11,          0,     0.00,    52.1507,    39.25
Line.LN6422809-3,    137.787,   -59.48,    148.455,   178.24,    89.6179,    64.89,          0,     0.00,    52.1507,  -140.75,    137.788,   120.52,    148.455,    -1.76,    89.6179,  -115.11,          0,     0.00,    52.1507,    39.25
Line.LN6422809-4,    137.788,   -59.48,    148.455,   178.24,    89.6179,    64.89,          0,     0.00,    52.1507,  -140.75,    137.788,   120.52,    148.455,    -1.76,    89.6181,  -115.11,          0,     0.00,    52.1507,    39.25
Line.LN6422809-2,    137.788,   -59.48,    148.455,   178.24,    89.6181,    64.89,          0,     0.00,    52.1507,  -140.75,    137.788,   120.52,    148.455,    -1.76,    89.6181,  -115.11,          0,     0.00,    52.1507,    39.25
Line.LN5863704-2,    137.287,   -59.48,    148.455,   178.24,    89.6181,    64.89,          0,     0.00,    52.0785,  -141.29,    137.288,   120.52,    148.456,    -1.76,    89.6186,  -115.11,          0,     0.00,    52.0785,    38.71
Line.LN5863704-3,    137.288,   -59.48,    148.456,   178.24,    89.6186,    64.89,          0,     0.00,    52.0785,  -141.29,    137.288,   120.52,    148.457,    -1.76,    89.6188,  -115.11,          0,     0.00,    52.0785,    38.71
Line.LN6383460-1,    137.288,   -59.48,    148.457,   178.24,    89.6188,    64.89,          0,     0.00,    52.0785,  -141.29,    137.288,   120.52,    148.457,    -1.76,     89.619,  -115.11,          0,     0.00,    52.0785,    38.71
Line.LN5835144-1,    137.288,   -59.48,    148.457,   178.24,    88.1893,    64.89,          0,     0.00,    53.3675,  -140.62,    137.289,   120.52,    148.457,    -1.76,    88.1895,  -115.11,          0,     0.00,    53.3675,    39.38
Line.LN5956471-3,    25.8249,   -58.96,    71.6163,   178.30,      22.63,    64.99,          0,     0.00,    48.7035,   179.40,    25.8251,   121.04,    71.6165,    -1.70,    22.6301,  -115.01,          0,     0.00,    48.7035,    -0.60
Line.LN5956471-2,    25.8251,   -58.96,    71.6165,   178.30,    22.6301,    64.99,          0,     0.00,    48.7035,   179.40,    25.8259,   121.03,    71.6174,    -1.71,    22.6307,  -115.02,          0,     0.00,    48.7034,    -0.60
Line.LN5631690-1,    25.8259,   -58.97,    71.6174,   178.29,    22.6307,    64.98,          0,     0.00,    48.7034,   179.40,    25.8261,   121.03,    71.6177,    -1.71,    22.6308,  -115.02,          0,     0.00,    48.7034,    -0.60
Line.LN5843536-1,    25.8261,   -58.97,    71.6177,   178.29,    21.7747,    64.99,          0,     0.00,    49.0677,  -179.69,    25.8262,   121.03,    71.6177,    -1.71,    21.7748,  -115.01,          0,     0.00,    49.0677,     0.31
Line.LN5752776-2,    25.8262,   -58.97,    71.6177,   178.29,    21.7748,    64.99,          0,     0.00,    49.0677,  -179.69,    25.8262,   121.03,    71.6178,    -1.71,    21.7748,  -115.01,          0,     0.00,    49.0677,     0.31
Line.LN5752776-3,    25.8262,   -58.97,    71.6178,   178.29,    21.7748,    64.99,          0,     0.00,    49.0677,  -179.69,    25.8266,   121.03,    71.6181,    -1.71,     21.775,  -115.02,          0,     0.00,    49.0677,     0.31
Line.LN6298585-1,    24.5657,   -58.96,    71.6181,   178.29,     21.775,    64.98,          0,     0.00,    49.7177,   179.06,    24.5667,   121.03,    71.6192,    -1.71,    21.7757,  -115.02,          0,     0.00,    49.7176,    -0.94
Line.LN6298585-2,    24.5667,   -58.97,    71.6192,   178.29,    8.85701,    64.97,          0,     0.00,    56.2383,  -168.84,    24.5667,   121.03,    71.6193,    -1.71,    8.85702,  -115.03,          0,     0.00,    56.2383,    11.16
Line.LN5867683-2,    23.8111,   -58.96,    71.6193,   178.29,    8.85702,    64.97,          0,     0.00,    56.4954,  -169.56,    23.8119,   121.04,    71.6201,    -1.71,    8.85753,  -115.05,          0,     0.00,    56.4953,    10.44
Line.LN5867683-3,    23.8119,   -58.96,    71.6201,   178.29,    8.85753,    64.95,          0,     0.00,    56.4953,  -169.56,     23.812,   121.04,    71.6203,    -1.71,     8.8576,  -115.05,          0,     0.00,    56.4953,    10.44
Line.LN6411371-1,     23.812,   -58.96,    71.6203,   178.29,    8.00148,    64.97,          0,     0.00,         57,  -168.86,    23.8122,   121.04,    71.6205,    -1.71,     8.0016,  -115.03,          0,     0.00,         57,    11.14
Line.LN6380809-2,    23.0558,   -58.95,    71.6205,   178.29,     8.0016,    64.97,          0,     0.00,    57.2579,  -169.57,    23.0558,   121.05,    71.6205,    -1.71,    8.00165,  -115.03,          0,     0.00,    57.2579,    10.43
Line.LN6380809-3,    23.0558,   -58.95,    71.6205,   178.29,    8.00165,    64.97,          0,     0.00,    57.2579,  -169.57,    23.0563,   121.04,    71.6211,    -1.71,    8.00198,  -115.05,          0,     0.00,    57.2578,    10.43
Line.LN5956464-1,    23.0563,   -58.96,    71.6211,   178.29,    8.00198,    64.95,          0,     0.00,    57.2578,  -169.57,    23.0564,   121.04,    71.6211,    -1.71,      8.002,  -115.05,          0,     0.00,    57.2578,    10.43
Line.LN6411372-1,    20.5287,   -58.93,    71.6211,   178.29,      8.002,    64.95,          0,     0.00,     58.186,  -171.91,     20.529,   121.07,    71.6215,    -1.72,    8.00218,  -115.05,          0,     0.00,     58.186,     8.09
Line.LN5532746-1,     20.529,   -58.93,     70.226,   178.28,    8.00218,    64.95,          0,     0.00,    56.8106,  -171.67,    20.5293,   121.07,    70.2262,    -1.72,    8.00234,  -115.06,          0,     0.00,    56.8106,     8.33
Line.LN5472352-1,    20.5293,   -58.93,    70.2262,   178.28,    5.12785,    65.07,          0,     0.00,    58.4509,  -169.33,    20.5298,   121.06,    70.2268,    -1.72,    5.12818,  -114.95,          0,     0.00,    58.4509,    10.67
Line.LN5683816-1,    17.2431,   -58.90,    70.2268,   178.28,    5.12818,    65.05,          0,     0.00,    59.6644,  -172.29,    17.2437,   121.09,    70.2275,    -1.72,    5.12857,  -114.98,          0,     0.00,    59.6643,     7.71
Line.LN6169247-1,    16.7385,   -58.90,    70.2275,   178.28,    5.12857,    65.02,          0,     0.00,    59.8639,  -172.73,    16.7388,   121.10,    70.2279,    -1.72,    5.12879,  -114.99,          0,     0.00,    59.8639,     7.27
Line.LN6132680-1,    13.9603,   -58.85,    70.2279,   178.28,    5.12879,    65.01,          0,     0.00,    61.0288,  -175.13,    13.9611,   121.14,    70.2288,    -1.73,    5.12933,  -115.02,          0,     0.00,    61.0287,     4.87
Line.LN5894206-1,    13.9611,   -58.86,    70.2288,   178.27,    4.27443,    65.02,          0,     0.00,    61.4623,  -174.44,    13.9612,   121.14,    70.2288,    -1.73,    4.27444,  -114.98,          0,     0.00,    61.4623,     5.56
Line.LN5894206-3,    13.9612,   -58.86,    70.2288,   178.27,    2.84562,    65.21,          0,     0.00,    62.2085,  -173.31,    13.9618,   121.13,    70.2296,    -1.73,    2.84605,  -114.84,          0,     0.00,    62.2084,     6.69
Line.LN5894206-4,    13.9618,   -58.87,    70.2296,   178.27,    2.84605,    65.16,          0,     0.00,    62.2084,  -173.31,    13.9619,   121.13,    70.2297,    -1.73,    2.84611,  -114.84,          0,     0.00,    62.2084,     6.69
Line.LN5773040-1,    13.9619,   -58.87,    68.8244,   178.27,    2.84611,    65.16,          0,     0.00,    60.8177,  -173.12,    13.9622,   121.12,    68.8248,    -1.73,    2.84632,  -114.87,          0,     0.00,    60.8177,     6.88
Line.LN5773040-2,    12.6955,   -58.87,    68.8249,   178.26,    2.84632,    65.13,          0,     0.00,    61.3468,  -174.20,    12.6963,   121.12,    68.8258,    -1.74,    2.84684,  -114.92,          0,     0.00,    61.3467,     5.80
Line.LN5865235-2,    12.6963,   -58.88,    68.8258,   178.26,    1.41927,    65.51,          0,     0.00,    62.0973,  -173.07,    12.6965,   121.12,    68.8261,    -1.74,    1.41943,  -114.53,          0,     0.00,    62.0973,     6.93
Line.LN5865235-3,    12.6965,   -58.88,    68.8261,   178.26,    1.41943,    65.47,          0,     0.00,    62.0973,  -173.07,    12.6969,   121.11,    68.8265,    -1.74,    1.41963,  -114.58,          0,     0.00,    62.0973,     6.93
Line.LN6380810-1,    12.6969,   -58.89,    68.8265,   178.26,   0.850954,    65.76,          0,     0.00,    62.4006,  -172.63,    12.6975,   121.10,    68.8272,    -1.74,   0.851353,  -114.39,          0,     0.00,    62.4006,     7.37
Line.LN5742898-1,    10.6686,   -58.87,    68.8272,   178.26,  0.0138793,   165.50,          0,     0.00,    63.6834,  -173.66,    10.6698,   121.11,    68.8286,    -1.74, 0.00947673,   -14.49,          0,     0.00,    63.6833,     6.34
Line.LN6076346-1,    10.6698,   -58.89,    68.8286,   178.26, 0.00947673,   165.51,          0,     0.00,    63.6833,  -173.66,    10.6707,   121.09,    68.8295,    -1.75, 0.00647725,   -14.48,          0,     0.00,    63.6832,     6.34
Line.LN6077815-4,    9.90968,   -58.89,    68.8295,   178.25, 0.00647725,   165.52,          0,     0.00,    64.0034,  -174.27,    9.91015,   121.10,      68.83,    -1.75, 0.00473927,   -14.48,          0,     0.00,    64.0033,     5.73
Line.LN6077815-5,    9.40267,   -58.89,      68.83,   178.25, 0.00473927,   165.52,          0,     0.00,     64.221,  -174.68,    9.40303,   121.10,    68.8304,    -1.75,  0.0034273,   -14.47,          0,     0.00,     64.221,     5.32
Line.LN6077815-3,    9.40303,   -58.90,    68.8304,   178.25,  0.0034273,   165.53,          0,     0.00,     64.221,  -174.68,    9.40309,   121.10,    68.8305,    -1.75, 0.00321545,   -14.47,          0,     0.00,     64.221,     5.32
Line.LN6258439-1,    8.64171,   -58.89,    68.8305,   178.25, 0.00321545,   165.53,          0,     0.00,    64.5539,  -175.29,    8.64207,   121.10,    68.8309,    -1.75, 0.00187478,   -14.47,          0,     0.00,    64.5539,     4.71
Line.LN6259989-1,    8.64207,   -58.90,    68.8309,   178.25, 0.00187478,   165.53,          0,     0.00,    64.5539,  -175.29,    8.64258,   121.09,    68.8315,    -1.75, 7.27596E-012,   -90.00,          0,     0.00,    64.5538,     4.71
Line.LN6169252-1,    111.465,   -59.60,     76.841,   178.19,    65.5595,    64.86,          0,     0.00,    35.1638,   -77.77,    111.465,   120.39,    76.8412,    -1.81,    65.5596,  -115.14,          0,     0.00,    35.1638,   102.23
Line.LN6350544-2,    111.465,   -59.61,    75.4644,   178.18,    65.5596,    64.86,          0,     0.00,    35.5101,   -75.61,    111.465,   120.39,    75.4646,    -1.82,    65.5598,  -115.14,          0,     0.00,    35.5101,   104.39
Line.LN6350544-3,    111.465,   -59.61,    75.4646,   178.18,    65.5598,    64.86,          0,     0.00,    35.5101,   -75.61,    111.466,   120.39,    75.4652,    -1.83,    65.5601,  -115.15,          0,     0.00,    35.5101,   104.39
Line.LN6163390-1,    111.466,   -59.61,    75.4652,   178.17,    63.4077,    64.86,          0,     0.00,    37.1912,   -77.73,    111.467,   120.39,    75.4664,    -1.83,    63.4084,  -115.14,          0,     0.00,    37.1912,   102.27
Line.LN5619489-1,    111.467,   -59.61,    75.4664,   178.17,    63.4084,    64.86,          0,     0.00,    37.1912,   -77.73,    111.468,   120.39,    75.4674,    -1.83,    63.4089,  -115.15,          0,     0.00,    37.1913,   102.27
Line.LN5532748-5,    111.468,   -59.61,    75.4674,   178.17,    61.2544,    64.86,          0,     0.00,    38.9209,   -79.66,    111.468,   120.39,    75.4677,    -1.83,    61.2546,  -115.14,          0,     0.00,    38.9209,   100.34
Line.LN6896673-6, 0.000552093,    47.40, 0.000572114,   -73.78,    13.7046,    65.06,          0,     0.00,    13.7047,    65.06, 0.000151807,  -132.60, 0.000157312,   106.22,    13.7047,  -114.94,          0,     0.00,    13.7047,  -114.94
Line.LN6896673-7, 0.000151807,    47.40, 0.000157312,   -73.78,    2.14046,    66.26,          0,     0.00,    2.14048,    66.26, 6.50781E-011,  -153.43, 2.5745E-010,   -42.71,    2.14048,  -113.74,          0,     0.00,    2.14048,  -113.74
Line.LN5532748-6,    111.468,   -59.61,    75.4679,   178.17,    47.5501,    64.80,          0,     0.00,    50.7303,   -88.64,    111.469,   120.39,    75.4683,    -1.83,    47.5503,  -115.20,          0,     0.00,    50.7303,    91.36
Line.LN5502528-1,    111.469,   -59.61,    75.4683,   178.17,    45.2654,    64.80,          0,     0.00,    52.7852,   -89.75,    111.469,   120.39,    75.4688,    -1.83,    45.2657,  -115.21,          0,     0.00,    52.7852,    90.25
Line.LN6169248-1,    111.469,   -59.61,    74.6399,   178.16,    45.2657,    64.79,          0,     0.00,    52.8174,   -88.85,     111.47,   120.39,    74.6407,    -1.84,    45.2662,  -115.21,          0,     0.00,    52.8174,    91.15
Line.LN5653460-5,     111.47,   -59.61,    72.5598,   178.15,    45.2662,    64.79,          0,     0.00,    52.9552,   -86.60,    111.471,   120.39,    72.5605,    -1.85,    45.2666,  -115.21,          0,     0.00,    52.9552,    93.40
Line.LN5653460-6,    96.0941,   -59.63,    72.5605,   178.15,    45.2666,    64.79,          0,     0.00,    39.8823,   -96.70,    96.0948,   120.37,    72.5612,    -1.85,     45.267,  -115.22,          0,     0.00,    39.8823,    83.30
Line.LN6411383-1,    96.0948,   -59.63,    72.5612,   178.15,    43.8329,    64.79,          0,     0.00,    41.2437,   -97.34,    96.0956,   120.37,    72.5622,    -1.85,    43.8334,  -115.21,          0,     0.00,    41.2437,    82.66
Line.LN5623410-1,    96.0956,   -59.63,    72.5622,   178.15,    43.8334,    64.79,          0,     0.00,    41.2437,   -97.34,     96.096,   120.37,    72.5625,    -1.86,    43.8336,  -115.22,          0,     0.00,    41.2437,    82.66
Line.LN6169257-1,     96.096,   -59.63,    72.5625,   178.14,    43.8336,    64.78,          0,     0.00,    41.2437,   -97.34,    96.0974,   120.37,    72.5641,    -1.86,    43.8345,  -115.22,          0,     0.00,    41.2437,    82.66
Line.LN5804804-1,    96.0974,   -59.63,    72.5641,   178.14,    43.8345,    64.78,          0,     0.00,    41.2437,   -97.34,    96.0978,   120.36,    72.5646,    -1.86,    43.8347,  -115.22,          0,     0.00,    41.2437,    82.66
Line.LN6380822-1,    76.8418,   -59.64,    72.5646,   178.14,    43.8347,    64.78,          0,     0.00,    28.5587,  -121.71,     76.843,   120.35,    72.5658,    -1.86,    43.8354,  -115.23,          0,     0.00,    28.5586,    58.29
Line.LN5895788-1,     76.843,   -59.65,    72.5658,   178.14,    42.3996,    64.77,          0,     0.00,    29.9861,  -121.40,    76.8439,   120.35,    72.5668,    -1.87,    42.4001,  -115.23,          0,     0.00,     29.986,    58.60
Line.LN6320342-1,    76.8439,   -59.65,    71.1776,   178.13,    42.4001,    64.77,          0,     0.00,    29.3231,  -119.04,    76.8447,   120.35,    71.1785,    -1.87,    42.4006,  -115.23,          0,     0.00,    29.3231,    60.96
Line.LN5502542-1,    57.9109,   -59.64,    71.1785,   178.13,    42.4006,    64.77,          0,     0.00,    25.5491,  -158.67,    57.9112,   120.35,    71.1788,    -1.87,    42.4008,  -115.24,          0,     0.00,    25.5491,    21.33
Line.LN5804805-1,    57.9112,   -59.65,    71.1788,   178.13,    42.4008,    64.76,          0,     0.00,    25.5491,  -158.67,    57.9121,   120.35,    71.1798,    -1.87,    42.4014,  -115.24,          0,     0.00,    25.5491,    21.33
Line.LN6077784-1,    57.9121,   -59.65,    69.7886,   178.12,    42.4014,    64.76,          0,     0.00,    24.2758,  -157.38,    57.9126,   120.35,    69.7892,    -1.88,    42.4017,  -115.24,          0,     0.00,    24.2757,    22.62
Line.LN5502543-2,    57.9126,   -59.65,    69.7892,   178.12,    42.4017,    64.76,          0,     0.00,    24.2757,  -157.38,    57.9134,   120.35,      69.79,    -1.88,    42.4022,  -115.25,          0,     0.00,    24.2757,    22.62
Line.LN4625713_SW,    57.9134,   -59.65,      69.79,   178.12,    42.4022,    64.75,          0,     0.00,    24.2757,  -157.38,    57.9134,   120.35,      69.79,    -1.88,    42.4022,  -115.25,          0,     0.00,    24.2757,    22.62
Line.LN5532758-3,    57.9134,   -59.65,      69.79,   178.12,    42.4022,    64.75,          0,     0.00,    24.2757,  -157.38,    57.9143,   120.34,     69.791,    -1.88,    42.4027,  -115.25,          0,     0.00,    24.2756,    22.62
Line.LN5526906-2,    57.9143,   -59.66,     69.791,   178.12,    39.5279,    64.76,          0,     0.00,     26.481,  -153.21,    57.9143,   120.34,    69.7911,    -1.88,    39.5279,  -115.24,          0,     0.00,     26.481,    26.79
Line.LN5526906-1,    57.9143,   -59.66,    69.7911,   178.12,    38.6674,    64.76,          0,     0.00,    27.1661,  -152.10,    57.9152,   120.34,     69.792,    -1.88,    38.6679,  -115.24,          0,     0.00,     27.166,    27.90
Line.LN6201697-1,    52.6595,   -59.66,     69.792,   178.12,    38.6679,    64.76,          0,     0.00,    27.8858,  -162.95,    52.6596,   120.34,    69.7922,    -1.88,     38.668,  -115.24,          0,     0.00,    27.8858,    17.05
Line.LN5686079-1,    52.6596,   -59.66,    69.7922,   178.12,     38.668,    64.76,          0,     0.00,    27.8858,  -162.95,    52.6605,   120.34,    69.7931,    -1.89,    38.6685,  -115.25,          0,     0.00,    27.8857,    17.05
Line.LN5985039-1,    51.3783,   -59.66,    69.7931,   178.11,    38.6685,    64.75,          0,     0.00,    28.2064,  -165.49,    51.3791,   120.34,     69.794,    -1.89,     38.669,  -115.25,          0,     0.00,    28.2063,    14.51
Line.LN6350537-1,    50.0962,   -59.66,     69.794,   178.11,     38.669,    64.75,          0,     0.00,    28.5809,  -167.96,    50.0973,   120.34,    69.7952,    -1.89,    38.6697,  -115.26,          0,     0.00,    28.5808,    12.04
Line.LN6138604-1,    20.0283,   -59.60,     43.604,   178.03,    15.8588,    64.77,          0,     0.00,    26.7224,  -176.93,    20.0288,   120.39,    43.6045,    -1.97,    15.8591,  -115.24,          0,     0.00,    26.7224,     3.07
Line.LN5653457-1,    20.0288,   -59.61,    42.2062,   178.03,    15.8591,    64.76,          0,     0.00,    25.3298,  -176.65,    20.0294,   120.39,    42.2069,    -1.97,    15.8595,  -115.24,          0,     0.00,    25.3297,     3.35
Line.LN6017292-1,    20.0294,   -59.61,    42.2069,   178.03,    14.4244,    64.77,          0,     0.00,    26.0506,  -173.88,    20.0301,   120.38,    42.2076,    -1.97,    14.4248,  -115.24,          0,     0.00,    26.0505,     6.12
Line.LN6231993-1,    20.0301,   -59.62,    40.8068,   178.03,    14.4248,    64.76,          0,     0.00,    24.6646,  -173.42,    20.0305,   120.38,    40.8073,    -1.97,    14.4251,  -115.24,          0,     0.00,    24.6646,     6.58
Line.LN6352699-1,    20.0305,   -59.62,    40.8073,   178.03,    14.4251,    64.76,          0,     0.00,    24.6646,  -173.42,    20.0306,   120.38,    40.8074,    -1.97,    14.4252,  -115.24,          0,     0.00,    24.6645,     6.58
Line.LN5894238-2,    20.0306,   -59.62,    40.8074,   178.03,    14.4252,    64.76,          0,     0.00,    24.6645,  -173.42,    20.0314,   120.37,    40.8083,    -1.98,    14.4257,  -115.25,          0,     0.00,    24.6645,     6.58
Line.LN5894238-1,    18.7449,   -59.63,    40.8083,   178.02,    14.4257,    64.75,          0,     0.00,    25.2093,  -176.10,    18.7459,   120.36,    40.8094,    -1.98,    14.4263,  -115.27,          0,     0.00,    25.2092,     3.90
Line.LN6001653-3,    18.7459,   -59.64,    40.8094,   178.02,    12.9869,    64.74,          0,     0.00,    25.9439,  -173.32,    18.7459,   120.36,    40.8094,    -1.98,    12.9869,  -115.26,          0,     0.00,    25.9439,     6.68
Line.LN6001653-2,     18.232,   -59.63,    40.8094,   178.02,    12.9869,    64.74,          0,     0.00,    26.1533,  -174.36,    18.2326,   120.36,    40.8101,    -1.99,    12.9873,  -115.26,          0,     0.00,    26.1533,     5.64
Line.LN6001653-1,    18.2326,   -59.64,    40.8101,   178.01,    11.5475,    64.75,          0,     0.00,    26.9245,  -171.73,     18.233,   120.36,    40.8105,    -1.99,    11.5477,  -115.25,          0,     0.00,    26.9245,     8.27
Line.LN5531256-1,     18.233,   -59.64,     3.3628,   178.40,    11.5477,    64.75,          0,     0.00,    11.9664,   -25.73,     18.234,   120.35,    3.36392,    -1.66,    11.5484,  -115.27,          0,     0.00,    11.9665,   154.27
Line.LN5985378-1,     18.234,   -59.65,    3.36392,   178.34,    2.87696,    65.07,          0,     0.00,    14.8204,   -61.54,    18.2354,   120.33,    3.36547,    -1.74,    2.87785,  -115.03,          0,     0.00,    14.8204,   118.46
Line.LN5742836-1,    18.2354,   -59.67,    3.36547,   178.26,  0.0161726,   165.06,          0,     0.00,    16.6844,   -69.55,    18.2359,   120.33,    3.36597,    -1.77,  0.0145121,   -14.94,          0,     0.00,    16.6844,   110.45
Line.LN5621886-1,    18.2359,   -59.67,    3.36597,   178.23,  0.0145121,   165.06,          0,     0.00,    16.6844,   -69.55,    18.2378,   120.31,    3.36809,    -1.88, 0.00760398,   -14.94,          0,     0.00,    16.6845,   110.45
Line.LN5501004-1,    18.2378,   -59.69,    3.36809,   178.12, 0.00760398,   165.06,          0,     0.00,    16.6845,   -69.55,    18.2383,   120.30,    3.36859,    -1.91, 0.00596644,   -14.94,          0,     0.00,    16.6845,   110.45
Line.LN5742835-1,    1.29122,   -59.56,    2.80824,   178.10, 0.00596644,   165.06,          0,     0.00,     2.3864,  -154.74,    1.29164,   120.38,     2.8087,    -1.93, 0.00446679,   -14.94,          0,     0.00,    2.38636,    25.26
Line.LN5712507-1, 0.00434974,    46.89,     2.8087,   178.07, 0.00446679,   165.06,          0,     0.00,    2.81019,   177.98, 0.00216837,  -133.11,    2.80939,    -1.98, 0.00222673,   -14.94,          0,     0.00,    2.81013,    -2.02
Line.LN6019480-1, 0.00216837,    46.89,  0.0022438,   -74.17, 0.00222673,   165.06,          0,     0.00, 5.75512E-005,  -178.40, 5.45697E-012,   -90.00, 3.66629E-012,   150.26, 3.63798E-012,   180.00,          0,     0.00, 7.7307E-012,  -151.93
Line.LN5774458-1,     30.069,   -59.70,    26.1917,   178.23,    22.8108,    64.72,          0,     0.00,    4.69982,  -105.66,    30.0695,   120.29,    26.1923,    -1.78,    22.8112,  -115.28,          0,     0.00,    4.69978,    74.34
Line.LN5774457-1,    30.0695,   -59.71,    24.0908,   178.24,    22.8112,    64.72,          0,     0.00,    4.67161,   -79.75,    30.0698,   120.29,    24.0912,    -1.76,    22.8114,  -115.29,          0,     0.00,    4.67161,   100.25
Line.LN6047565-1,    30.0698,   -59.71,     22.693,   178.25,    22.8114,    64.71,          0,     0.00,    5.15203,   -64.37,    30.0706,   120.29,    22.6938,    -1.76,    22.8118,  -115.29,          0,     0.00,    5.15205,   115.64
Line.LN5926301-1,    28.7848,   -59.71,    22.6938,   178.24,    22.8118,    64.71,          0,     0.00,    3.87177,   -65.89,    28.7849,   120.29,     22.694,    -1.76,    22.8119,  -115.29,          0,     0.00,    3.87177,   114.11
Line.LN6292826-1,    28.7849,   -59.71,     22.694,   178.24,    22.8119,    64.71,          0,     0.00,    3.87177,   -65.89,    28.7849,   120.29,     22.694,    -1.76,    22.8119,  -115.29,          0,     0.00,    3.87177,   114.11
Line.LN5959087-1,    28.7849,   -59.71,     22.694,   178.24,    22.8119,    64.71,          0,     0.00,    3.87177,   -65.89,    28.7856,   120.29,    22.6948,    -1.77,    22.8124,  -115.30,          0,     0.00,    3.87178,   114.12
Line.LN6290209-1,    28.7856,   -59.71,    21.2958,   178.25,    22.8124,    64.70,          0,     0.00,    4.65988,   -50.24,    28.7895,   120.26,    21.3003,    -1.79,    22.8148,  -115.34,          0,     0.00,    4.66007,   129.76
Line.LN5744335-1,    28.7895,   -59.74,    21.3003,   178.21,    21.9513,    64.67,          0,     0.00,     5.0827,   -59.11,    28.7897,   120.26,    21.3005,    -1.79,    21.9514,  -115.33,          0,     0.00,     5.0827,   120.89
Line.LN6350538-1,    28.7897,   -59.74,    21.3005,   178.21,    21.9514,    64.67,          0,     0.00,     5.0827,   -59.11,    28.7905,   120.25,    21.3014,    -1.80,    21.9519,  -115.34,          0,     0.00,    5.08273,   120.89
Line.LN5683818-1,    28.7905,   -59.75,    16.2631,   178.21,    21.9519,    64.66,          0,     0.00,    8.88269,   -30.61,    28.7921,   120.24,     16.265,    -1.81,    21.9529,  -115.36,          0,     0.00,    8.88282,   149.39
Line.LN6169250-1,    28.7921,   -59.76,    15.7061,   178.20,    21.9529,    64.64,          0,     0.00,    9.37745,   -28.97,    28.7925,   120.24,    15.7066,    -1.80,    21.9532,  -115.36,          0,     0.00,    9.37749,   151.03
Line.LN6017293-1,    23.3598,   -59.76,    15.7066,   178.20,    21.9532,    64.64,          0,     0.00,    5.47086,     1.59,    23.3604,   120.24,    15.7073,    -1.81,    21.9536,  -115.36,          0,     0.00,    5.47092,  -178.41
Line.LN6380813-1,    23.3604,   -59.76,    15.7073,   178.19,    21.9536,    64.64,          0,     0.00,    5.47092,     1.59,    23.3609,   120.23,    15.7078,    -1.82,    21.9539,  -115.37,          0,     0.00,    5.47096,  -178.41
Line.LN6199517-1,    23.3609,   -59.77,    15.7078,   178.18,    21.9539,    64.63,          0,     0.00,    5.47096,     1.59,    23.3614,   120.23,    15.7083,    -1.82,    21.9542,  -115.37,          0,     0.00,      5.471,  -178.41
Line.LN6169251-1,    23.3614,   -59.77,    15.7083,   178.18,    21.9542,    64.63,          0,     0.00,      5.471,     1.59,    23.3614,   120.23,    15.7083,    -1.82,    21.9542,  -115.37,          0,     0.00,      5.471,  -178.41
Line.LN6290210-1,    23.3614,   -59.77,    14.8682,   178.18,    21.9542,    64.63,          0,     0.00,    6.30978,     1.12,     23.362,   120.22,    14.8688,    -1.82,    21.9546,  -115.38,          0,     0.00,    6.30983,  -178.88
Line.LN5593229-1,     23.362,   -59.78,    14.8688,   178.18,    21.9546,    64.62,          0,     0.00,    6.30983,     1.12,    23.3625,   120.22,    14.8694,    -1.83,    21.9549,  -115.38,          0,     0.00,    6.30987,  -178.88
Line.LN6260021-1,    23.3625,   -59.78,    14.8694,   178.17,    21.9549,    64.62,          0,     0.00,    6.30987,     1.12,    23.3637,   120.21,    14.8707,    -1.85,    21.9557,  -115.39,          0,     0.00,    6.30998,  -178.88
Line.LN5653488-1,    23.3637,   -59.79,    12.6264,   178.17,    21.9557,    64.61,          0,     0.00,    8.55194,     0.31,    23.3642,   120.21,    12.6269,    -1.83,     21.956,  -115.40,          0,     0.00,    8.55198,  -179.69
Line.LN6017294-1,    23.3642,   -59.79,    12.6269,   178.17,     21.956,    64.60,          0,     0.00,    8.55198,     0.31,    23.3647,   120.20,    12.6275,    -1.84,    21.9563,  -115.40,          0,     0.00,    8.55203,  -179.69
Line.LN6108131-1,    23.3647,   -59.80,    12.6275,   178.16,    21.3787,    64.60,          0,     0.00,     8.3168,    -3.28,    23.3654,   120.20,    12.6282,    -1.85,    21.3791,  -115.41,          0,     0.00,    8.31688,   176.72
Line.LN6199518-1,    23.3654,   -59.80,    12.6282,   178.15,    21.3791,    64.59,          0,     0.00,    8.31688,    -3.28,    23.3661,   120.19,     12.629,    -1.86,    21.3795,  -115.41,          0,     0.00,    8.31697,   176.72
Line.LN6047566-1,    23.3661,   -59.81,    11.2245,   178.16,    21.3795,    64.59,          0,     0.00,    9.72121,    -3.09,    23.3666,   120.19,    11.2251,    -1.85,    21.3799,  -115.42,          0,     0.00,    9.72127,   176.91
Line.LN5683819-1,    23.3666,   -59.81,    11.2251,   178.15,    21.3799,    64.58,          0,     0.00,    9.72127,    -3.09,    23.3673,   120.18,     11.226,    -1.87,    21.3803,  -115.43,          0,     0.00,    9.72137,   176.91
Line.LN5744336-1,    23.3673,   -59.82,    7.29963,   178.11,    21.3803,    64.57,          0,     0.00,     13.647,    -2.73,    23.3681,   120.17,     7.3005,    -1.91,    21.3808,  -115.43,          0,     0.00,    13.6471,   177.27
Line.LN5926302-1,    23.3681,   -59.83,    6.45913,   178.09,    21.3808,    64.57,          0,     0.00,    14.4884,    -2.68,    23.3684,   120.17,    6.45953,    -1.92,     21.381,  -115.44,          0,     0.00,    14.4884,   177.32
Line.LN5532750-1,    23.3684,   -59.83,    5.05455,   178.11,     21.381,    64.56,          0,     0.00,    15.8933,    -2.62,    23.3689,   120.17,    5.05511,    -1.91,    21.3813,  -115.44,          0,     0.00,    15.8934,   177.38
Line.LN5472354-1,    23.3689,   -59.83, 0.00200914,   -73.69,    21.3813,    64.56,          0,     0.00,    20.9489,    -2.46,    23.3691,   120.17, 0.00124615,   106.31,    21.3814,  -115.44,          0,     0.00,    20.9489,   177.54
Line.LN5956466-1,    23.3691,   -59.83, 0.00124615,   -73.69, 0.00122999,   164.38,          0,     0.00,    23.3694,   -59.84,    23.3694,   120.16, 2.72848E-011,   -53.13, 1.45519E-011,    90.00,          0,     0.00,    23.3694,   120.16
Line.CAP_3B,    241.354,  -168.70,          0,     0.00,          0,     0.00,          0,     0.00,    241.354,  -168.70,    241.354,    11.30,          0,     0.00,          0,     0.00,          0,     0.00,    241.354,    11.30
Line.CAP_3C,    194.843,    81.35,          0,     0.00,          0,     0.00,          0,     0.00,    194.843,    81.35,    194.843,   -98.65,          0,     0.00,          0,     0.00,          0,     0.00,    194.843,   -98.65
Line.LN6229819-1,   0.514936,   -58.20,    0.55602,   179.83,   0.567688,    65.33,          0,     0.00,  0.0930299,   120.87,   0.515165,   121.71,   0.556282,    -0.25,   0.567829,  -114.75,          0,     0.00,  0.0930135,   -59.14
Line.LN5472390-2,   0.515165,   -58.29,   0.556282,   179.75,   0.567829,    65.25,          0,     0.00,  0.0930135,   120.86,    0.51532,   121.66,   0.556458,    -0.31,   0.567924,  -114.81,          0,     0.00,  0.0930024,   -59.14
Line.LN5472390-3,    0.51532,   -58.34,   0.556458,   179.69,   0.567923,    65.19,          0,     0.00,  0.0930024,   120.86,   0.515364,   121.64,   0.556509,    -0.32,   0.567951,  -114.82,          0,     0.00,  0.0929992,   -59.14
Line.LN5682346-2,    7.19212,   -57.71,    58.6813,   179.88,    5.10709,    65.71,          0,     0.00,     52.755,  -178.58,    7.19238,   122.28,    58.6816,    -0.12,    5.10725,  -114.30,          0,     0.00,    52.7549,     1.42
Line.LN5682346-3,    7.19238,   -57.72,    58.6816,   179.88,    5.10725,    65.70,          0,     0.00,    52.7549,  -178.58,    7.19297,   122.27,    58.6823,    -0.12,    5.10761,  -114.32,          0,     0.00,    52.7549,     1.42
Line.G9343_48332_SW,    7.19297,   -57.73,    58.6823,   179.88,    5.10761,    65.68,          0,     0.00,    52.7549,  -178.58,    7.19297,   122.27,    58.6823,    -0.12,    5.10761,  -114.32,          0,     0.00,    52.7549,     1.42
Line.LN5833624-2,    7.19297,   -57.73,    58.6823,   179.88,    5.10761,    65.68,          0,     0.00,    52.7549,  -178.58,    7.19436,   122.23,    58.6839,    -0.13,    5.10845,  -114.38,          0,     0.00,    52.7548,     1.42
Line.LN5833624-3,    7.19436,   -57.77,    58.6839,   179.87,    5.10845,    65.62,          0,     0.00,    52.7548,  -178.58,    7.19453,   122.22,    58.6841,    -0.13,    5.10856,  -114.38,          0,     0.00,    52.7548,     1.42
Line.LN5561439-3,    7.19453,   -57.78,    57.2888,   179.87,    5.10856,    65.62,          0,     0.00,      51.36,  -178.54,    7.19594,   122.19,    57.2904,    -0.13,    5.10942,  -114.44,          0,     0.00,    51.3599,     1.46
Line.LN5561439-2,    7.19594,   -57.81,    57.2904,   179.87,    5.10942,    65.56,          0,     0.00,    51.3599,  -178.54,    7.19604,   122.18,    57.2906,    -0.13,    5.10948,  -114.44,          0,     0.00,    51.3599,     1.46
Line.LN5532768-1,    5.90927,   -57.78,    57.2906,   179.87,    5.10948,    65.56,          0,     0.00,    52.0257,  -179.76,    5.91037,   122.19,    57.2918,    -0.14,    5.11015,  -114.49,          0,     0.00,    52.0256,     0.24
Line.LN6047595-2,    5.91037,   -57.81,  0.0143176,   -71.86,    5.11015,    65.51,          0,     0.00,    5.28361,    -3.96,    5.91147,   122.15,  0.0102537,   108.14,    5.11083,  -114.53,          0,     0.00,    5.28371,   176.04
Line.LN6047595-3,    5.91147,   -57.85,  0.0102537,   -71.86,    5.11083,    65.47,          0,     0.00,    5.28371,    -3.96,    5.91171,   122.14, 0.00937049,   108.14,    5.11098,  -114.54,          0,     0.00,    5.28373,   176.04
Line.LN5894212-1,    5.91171,   -57.86, 0.00937049,   -71.86,    1.41923,    65.71,          0,     0.00,    5.26995,   -44.91,    5.91226,   122.13, 0.00734497,   108.14,    1.41956,  -114.37,          0,     0.00,       5.27,   135.09
Line.LN5894212-2,    5.91226,   -57.87, 0.00734497,   -71.86, 0.00724519,   165.26,          0,     0.00,    5.91411,   -57.94,    5.91311,   122.10, 0.00424731,   108.14,  0.0041896,   -14.74,          0,     0.00,    5.91418,   122.06
Line.LN6290240-3, 0.00400484,    48.91, 0.00424731,   -71.86,  0.0041896,   165.26,          0,     0.00, 0.000108934,   153.48, 0.00284555,  -131.09, 0.00301783,   108.14, 0.00297683,   -14.74,          0,     0.00, 7.74008E-005,   -26.52
Line.LN6290240-2, 0.00284555,    48.91, 0.00301783,   -71.86, 0.00297683,   165.26,          0,     0.00, 7.7401E-005,   153.48,  0.0010343,  -131.09, 0.00109692,   108.14, 0.00108202,   -14.74,          0,     0.00, 2.81338E-005,   -26.52
Line.LN6231998-1,  0.0010343,    48.91, 0.00109692,   -71.86, 0.00108202,   165.26,          0,     0.00, 2.81338E-005,   153.48, 1.19998E-010,   104.04, 7.27596E-011,    36.87, 1.45519E-011,   -90.00,          0,     0.00, 1.48401E-010,    78.69
Line.LN5867591-1,    30.6414,   -55.12,    41.8567,  -176.19,    11.5041,    67.07,          0,     0.00,    26.2797,  -138.76,    30.6414,   124.88,    41.8567,     3.81,    11.5041,  -112.93,          0,     0.00,    26.2797,    41.24
Line.V7041_48332_SW,    30.6414,   -55.12,    41.8567,  -176.19,    11.5041,    67.07,          0,     0.00,    26.2797,  -138.76,    30.6414,   124.88,    41.8567,     3.81,    11.5041,  -112.93,          0,     0.00,    26.2797,    41.24
Line.LN5985361-1,    30.6414,   -55.12,    41.8567,  -176.19,    11.5041,    67.07,          0,     0.00,    26.2797,  -138.76,    30.6425,   124.87,     41.858,     3.80,    11.5049,  -112.95,          0,     0.00,    26.2796,    41.24
Line.LN6318768-1,    30.6425,   -55.13,    40.9921,  -176.19,    11.5049,    67.05,          0,     0.00,    25.5994,  -137.58,    30.6431,   124.86,    40.9928,     3.80,    11.5053,  -112.96,          0,     0.00,    25.5994,    42.42
Line.LN6077443-1,    12.2295,   -55.12,    40.9928,  -176.20,    11.5053,    67.04,          0,     0.00,    29.4995,  -175.80,    12.2296,   124.88,    40.9929,     3.80,    11.5054,  -112.96,          0,     0.00,    29.4995,     4.20
Line.LN6411005-1,    12.2296,   -55.12,    40.9929,  -176.20,    11.5054,    67.04,          0,     0.00,    29.4995,  -175.80,    12.2299,   124.88,    40.9932,     3.80,    11.5056,  -112.97,          0,     0.00,    29.4995,     4.20
Line.LN6411005-2,    12.2299,   -55.12,    13.9436,  -176.20,    11.5056,    67.03,          0,     0.00,    2.45753,  -171.47,    12.2305,   124.87,    13.9443,     3.79,     11.506,  -112.98,          0,     0.00,    2.45746,     8.53
Line.LN6409778-1,    12.2305,   -55.13,    13.9443,  -176.21,     11.506,    67.02,          0,     0.00,    2.45746,  -171.47,    12.2314,   124.85,    13.9454,     3.78,    11.5067,  -113.00,          0,     0.00,    2.45734,     8.53
Line.LN5561437-1,    12.2314,   -55.15,    12.4967,  -176.20,    11.5067,    67.00,          0,     0.00,    1.02166,  -164.45,    12.2322,   124.84,    12.4976,     3.79,    11.5073,  -113.01,          0,     0.00,    1.02157,    15.55
Line.LN6350574-1,    9.50845,   -55.15,    9.58636,  -176.20,    8.62576,    67.01,          0,     0.00,   0.911262,  -146.86,    9.50898,   124.84,    9.58702,     3.79,    8.62614,  -113.00,          0,     0.00,   0.911188,    33.15
Line.LN6425615-1,    8.15332,   -55.13,    9.58702,  -176.21,    8.62614,    67.00,          0,     0.00,    1.65312,   158.08,    8.15433,   124.84,    9.58821,     3.77,    8.62687,  -113.03,          0,     0.00,    1.65298,   -21.92
Line.LN8979255-1,    2.72549,   -55.26,    2.91301,  -176.32,    2.88307,    66.86,          0,     0.00,   0.314866,   134.56,    2.72559,   124.73,    2.91312,     3.67,    2.88319,  -113.15,          0,     0.00,   0.314854,   -45.45
Line.LN8979254-1,    2.72559,   -55.27,    2.91312,  -176.33,    2.88319,    66.85,          0,     0.00,   0.314854,   134.55,    2.72576,   124.72,    2.91329,     3.66,    2.88337,  -113.16,          0,     0.00,   0.314835,   -45.47
