Element, I1_1, Ang1_1, I1_2, Ang1_2, I1_3, Ang1_3, I1_4, Ang1_4, Iresid1, AngResid1, I2_1, Ang2_1, I2_2, Ang2_2, I2_3, Ang2_3, I2_4, Ang2_4, Iresid2, AngResid2
Line.LN8979254-2,    2.72576,   -55.28,    2.91329,  -176.34,    2.88337,    66.84,          0,     0.00,   0.314835,   134.53,    2.72621,   124.68,    2.91376,     3.63,    2.88386,  -113.20,          0,     0.00,   0.314784,   -45.50
Line.LN5728479-1,    5.42885,   -55.10,    6.67521,  -176.19,    5.74381,    67.03,          0,     0.00,    1.37007,   163.35,    5.42907,   124.89,    6.67547,     3.80,    5.74397,  -112.98,          0,     0.00,    1.37004,   -16.65
Line.LN8979248-1,    2.72472,   -55.20,    2.91226,  -176.26,    2.88223,    66.93,          0,     0.00,   0.314984,   134.62,    2.72482,   124.80,    2.91236,     3.74,    2.88234,  -113.08,          0,     0.00,   0.314972,   -45.38
Line.LN8979249-1,    2.72482,   -55.20,    2.91236,  -176.26,    2.88234,    66.92,          0,     0.00,   0.314972,   134.62,    2.72495,   124.79,    2.91249,     3.73,    2.88248,  -113.09,          0,     0.00,   0.314957,   -45.39
Line.LN8979249-2,    2.72495,   -55.21,    2.91249,  -176.27,    2.88248,    66.91,          0,     0.00,   0.314957,   134.61,     2.7263,   124.68,    2.91388,     3.62,    2.88394,  -113.20,          0,     0.00,   0.314805,   -45.50
Line.LN6061815-1,    2.70436,   -55.02,    3.76321,  -176.16,    2.86174,    67.11,          0,     0.00,    1.10423,   171.22,    2.70482,   124.94,    3.76376,     3.81,    2.86208,  -112.93,          0,     0.00,    1.10417,    -8.77
Line.LN6364659-1,   0.540427,   -55.16,    1.44912,  -176.33,   0.571947,    66.97,          0,     0.00,   0.913713,  -179.37,   0.541027,   124.62,    1.44983,     3.59,   0.572388,  -113.26,          0,     0.00,   0.913636,     0.63
Line.LN6274208-1,     2.1644,   -55.03,    2.31464,  -176.10,    2.29014,    67.10,          0,     0.00,   0.251776,   134.86,    2.16505,   124.91,    2.31541,     3.84,    2.29061,  -112.96,          0,     0.00,   0.251695,   -45.15
Line.LN6274208-2,    1.35342,   -54.92,     1.4471,  -176.00,    1.43185,    67.21,          0,     0.00,   0.157321,   134.93,    1.35358,   125.05,    1.44729,     3.98,    1.43197,  -112.82,          0,     0.00,     0.1573,   -45.08
Line.LN81098881-1,    1.35358,   -54.95,    1.44729,  -176.02,    1.43197,    67.18,          0,     0.00,     0.1573,   134.92,    1.35381,   125.01,    1.44753,     3.94,    1.43222,  -112.86,          0,     0.00,   0.157273,   -45.11
Line.LN8979257-1,    1.35381,   -54.99,    1.44753,  -176.06,    1.43222,    67.14,          0,     0.00,   0.157273,   134.89,      1.354,   124.98,    1.44772,     3.91,    1.43242,  -112.89,          0,     0.00,   0.157251,   -45.14
Line.LN8979257-2,      1.354,   -55.02,    1.44772,  -176.09,    1.43242,    67.11,          0,     0.00,   0.157251,   134.86,    1.35443,   124.91,    1.44816,     3.85,    1.43289,  -112.96,          0,     0.00,   0.157201,   -45.21
Line.LN8979256-1,    1.35443,   -55.09,    1.44816,  -176.15,    1.43289,    67.04,          0,     0.00,   0.157201,   134.79,    1.35611,   124.64,    1.44989,     3.59,    1.43471,  -113.24,          0,     0.00,   0.157008,   -45.47
Line.LN8989758-1,    2.72373,   -55.20,    2.91125,  -176.26,    2.88152,    66.92,          0,     0.00,      0.315,   134.59,    2.72397,   124.78,    2.91149,     3.73,    2.88178,  -113.10,          0,     0.00,   0.314973,   -45.42
Line.LN8979251-1,    2.72397,   -55.22,    2.91149,  -176.27,    2.88178,    66.90,          0,     0.00,   0.314973,   134.58,    2.72413,   124.77,    2.91166,     3.71,    2.88196,  -113.11,          0,     0.00,   0.314954,   -45.44
Line.LN8979251-2,    2.72413,   -55.23,    2.91166,  -176.29,    2.88196,    66.89,          0,     0.00,   0.314954,   134.56,    2.72523,   124.68,    2.91278,     3.63,    2.88314,  -113.20,          0,     0.00,   0.314831,   -45.52
Line.LN5503546-1, 0.000554618,    50.97, 0.000592621,   -68.46,   0.857495,    66.79,          0,     0.00,   0.857608,    66.75, 2.9118E-011,    88.21, 6.36646E-012,     0.00,    0.85761,  -113.25,          0,     0.00,    0.85761,  -113.25
Line.CAP_2B,    511.649,  -163.31,          0,     0.00,          0,     0.00,          0,     0.00,    511.649,  -163.31,    511.649,    16.69,          0,     0.00,          0,     0.00,          0,     0.00,    511.649,    16.69
Line.CAP_2C,    436.053,    84.43,          0,     0.00,          0,     0.00,          0,     0.00,    436.053,    84.43,    436.053,   -95.57,          0,     0.00,          0,     0.00,          0,     0.00,    436.053,   -95.57
Line.LN6504019-6,    16.4499,   -51.34,    24.0828,  -171.32,    17.9535,    69.32,          0,     0.00,    7.19622,   177.48,    16.4514,   128.65,    24.0845,     8.67,    17.9545,  -110.70,          0,     0.00,    7.19617,    -2.52
Line.LN5927383-1,    2.53256,   -50.71,    8.85035,  -171.04,    3.70688,    69.77,          0,     0.00,    5.85894,   178.63,    2.53319,   129.24,    8.85105,     8.94,    3.70731,  -110.26,          0,     0.00,    5.85893,    -1.37
Line.LN5654480-1,    2.53319,   -50.76,    8.85105,  -171.06,    3.70731,    69.74,          0,     0.00,    5.85893,   178.63,    2.53323,   129.23,     8.8511,     8.94,    3.70734,  -110.26,          0,     0.00,    5.85892,    -1.37
Line.LN6412356-1,    2.53323,   -50.77,    2.77291,  -170.80,    3.70734,    69.74,          0,     0.00,    1.08262,    82.09,    2.53379,   129.19,    2.77352,     9.16,    3.70772,  -110.30,          0,     0.00,    1.08256,   -97.91
Line.LN5533797-1,    2.53379,   -50.81,    2.77352,  -170.84,    3.70772,    69.70,          0,     0.00,    1.08256,    82.09,     2.5344,   129.14,    2.77419,     9.11,    3.70813,  -110.33,          0,     0.00,    1.08249,   -97.92
Line.LN6078775-1,     2.5344,   -50.86,    2.77419,  -170.89,    3.70813,    69.67,          0,     0.00,    1.08249,    82.08,    2.53588,   129.03,    2.77582,     9.00,    3.70913,  -110.41,          0,     0.00,    1.08233,   -97.92
Line.LN6381858-1,  0.0105829,    55.61,   0.011452,   -64.19,   0.850026,    70.00,          0,     0.00,   0.852365,    69.27, 0.00856551,  -124.39, 0.00926889,   115.81,   0.850404,  -110.15,          0,     0.00,   0.852308,  -110.74
Line.LN6078776-1, 0.00856551,    55.61, 0.00926889,   -64.19, 0.00907386,   170.11,          0,     0.00, 0.000290645,   102.88, 0.00562447,  -124.39, 0.00608633,   115.81, 0.00595827,    -9.89,          0,     0.00, 0.00019085,   -77.12
Line.LN5542283-1, 0.00562447,    55.61, 0.00608633,   -64.19, 0.00595827,   170.11,          0,     0.00, 0.00019085,   102.88, 4.01828E-011,   -95.19, 1.10645E-011,  -170.54, 1.09139E-011,   -90.00,          0,     0.00, 5.47211E-011,  -105.42
Line.LN8940662-1,    2.53892,   -51.20,    2.77916,  -171.23,    2.85914,    69.46,          0,     0.00,   0.314383,   119.05,    2.53907,   128.79,    2.77931,     8.76,    2.85929,  -110.55,          0,     0.00,   0.314383,   -60.96
Line.LN8940663-1,    2.53907,   -51.21,    2.77931,  -171.24,    2.85929,    69.45,          0,     0.00,   0.314383,   119.04,    2.54105,   128.62,    2.78128,     8.61,    2.86129,  -110.70,          0,     0.00,   0.314387,   -60.99
Line.LN5898194-1,     13.919,   -51.47,    15.2343,  -171.50,    14.2478,    69.18,          0,     0.00,    1.34356,   172.46,    13.9198,   128.52,    15.2351,     8.49,    14.2483,  -110.83,          0,     0.00,    1.34353,    -7.54
Line.LN5655838-1,    13.9198,   -51.48,    15.2351,  -171.51,    14.2483,    69.17,          0,     0.00,    1.34353,   172.46,    13.9204,   128.51,    15.2358,     8.48,    14.2488,  -110.84,          0,     0.00,    1.34354,    -7.54
Line.LN5622467-1,    13.9204,   -51.49,    13.8511,  -171.53,    14.2488,    69.16,          0,     0.00,   0.385041,    84.47,    13.9215,   128.49,    13.8523,     8.45,    14.2496,  -110.86,          0,     0.00,   0.384929,   -95.54
Line.LN5622467-4,    12.6561,   -51.51,    13.8523,  -171.55,    14.2496,    69.14,          0,     0.00,    1.56485,   118.72,     12.657,   128.47,    13.8533,     8.44,    14.2502,  -110.87,          0,     0.00,    1.56475,   -61.27
Line.LN7167521-1,     12.657,   -51.53,    13.8533,  -171.56,    14.2502,    69.13,          0,     0.00,    1.56475,   118.73,    12.6575,   128.46,    13.8539,     8.43,    14.2506,  -110.88,          0,     0.00,     1.5647,   -61.27
Line.LN8978752-1,    12.6575,   -51.54,    13.8539,  -171.57,    14.2506,    69.12,          0,     0.00,     1.5647,   118.73,    12.6577,   128.46,    13.8541,     8.43,    14.2508,  -110.88,          0,     0.00,     1.5647,   -61.28
Line.LN8978753-1,    12.6577,   -51.54,    13.8541,  -171.57,    14.2508,    69.12,          0,     0.00,     1.5647,   118.72,    12.6579,   128.46,    13.8542,     8.43,     14.251,  -110.88,          0,     0.00,     1.5647,   -61.28
Line.LN8978753-2,    12.6579,   -51.54,    13.8542,  -171.57,     14.251,    69.12,          0,     0.00,     1.5647,   118.72,    12.6596,   128.43,    13.8559,     8.40,    14.2527,  -110.91,          0,     0.00,    1.56471,   -61.28
Line.CAP_1B,    531.602,  -159.06,          0,     0.00,          0,     0.00,          0,     0.00,    531.602,  -159.06,    531.602,    20.94,          0,     0.00,          0,     0.00,          0,     0.00,    531.602,    20.94
Line.CAP_1C,    498.715,    87.55,          0,     0.00,          0,     0.00,          0,     0.00,    498.715,    87.55,    498.715,   -92.45,          0,     0.00,          0,     0.00,          0,     0.00,    498.715,   -92.45
Transformer.VREG4_A,    85.2561,   -24.36,    85.2561,   155.64,          0,     0.00,          0,     0.00,          0,     0.00,     79.308,   155.64,     79.308,   -24.36,          0,     0.00,          0,     0.00,          0,     0.00
Transformer.VREG4_B,    100.482,  -150.68,    100.482,    29.32,          0,     0.00,          0,     0.00,          0,     0.00,     93.472,    29.32,     93.472,  -150.68,          0,     0.00,          0,     0.00,          0,     0.00
Transformer.VREG4_C,    86.3588,    95.30,    86.3588,   -84.70,          0,     0.00,          0,     0.00,          0,     0.00,    83.7419,   -84.70,    83.7419,    95.30,          0,     0.00,          0,     0.00,          0,     0.00
Transformer.VREG3_A,    328.572,   -48.90,    328.572,   131.10,          0,     0.00,          0,     0.00,          0,     0.00,    298.701,   131.10,    298.701,   -48.90,          0,     0.00,          0,     0.00,          0,     0.00
Transformer.VREG2_A,    281.615,   -59.33,    281.615,   120.67,          0,     0.00,          0,     0.00,          0,     0.00,    265.049,   120.67,    265.049,   -59.33,          0,     0.00,          0,     0.00,          0,     0.00
Transformer.VREG2_B,    248.622,   178.33,    248.622,    -1.67,          0,     0.00,          0,     0.00,          0,     0.00,    239.635,    -1.67,    239.635,   178.33,          0,     0.00,          0,     0.00,          0,     0.00
Transformer.VREG2_C,    201.994,    64.72,    201.994,  -115.28,          0,     0.00,          0,     0.00,          0,     0.00,      199.5,  -115.28,      199.5,    64.72,          0,     0.00,          0,     0.00,          0,     0.00
Transformer.VREG3_B,    322.568,  -171.02,    322.568,     8.98,          0,     0.00,          0,     0.00,          0,     0.00,    303.593,     8.98,    303.593,  -171.02,          0,     0.00,          0,     0.00,          0,     0.00
Transformer.VREG3_C,    222.419,    79.51,    222.419,  -100.49,          0,     0.00,          0,     0.00,          0,     0.00,    221.038,  -100.49,    221.038,    79.51,          0,     0.00,          0,     0.00,          0,     0.00
Capacitor.CAPBANK2A,    43.3285,    54.75,          0,     0.00,          0,     0.00,          0,     0.00,    43.3285,    54.75,    43.3285,  -125.25,          0,     0.00,          0,     0.00,          0,     0.00,    43.3285,  -125.25
Capacitor.CAPBANK2B,    43.3025,   -65.11,          0,     0.00,          0,     0.00,          0,     0.00,    43.3025,   -65.11,    43.3025,   114.89,          0,     0.00,          0,     0.00,          0,     0.00,    43.3025,   114.89
Capacitor.CAPBANK2C,    43.6294,   175.21,          0,     0.00,          0,     0.00,          0,     0.00,    43.6294,   175.21,    43.6294,    -4.79,          0,     0.00,          0,     0.00,          0,     0.00,    43.6294,    -4.79
Capacitor.CAPBANK1A,     41.716,    51.91,          0,     0.00,          0,     0.00,          0,     0.00,     41.716,    51.91,     41.716,  -128.09,          0,     0.00,          0,     0.00,          0,     0.00,     41.716,  -128.09
Capacitor.CAPBANK1B,    42.0327,   -68.40,          0,     0.00,          0,     0.00,          0,     0.00,    42.0327,   -68.40,    42.0327,   111.60,          0,     0.00,          0,     0.00,          0,     0.00,    42.0327,   111.60
Capacitor.CAPBANK1C,    43.2657,   172.88,          0,     0.00,          0,     0.00,          0,     0.00,    43.2657,   172.88,    43.2657,    -7.12,          0,     0.00,          0,     0.00,          0,     0.00,    43.2657,    -7.12
Capacitor.CAPBANK3,    42.3168,    49.27,     41.999,   -71.57,    43.0176,   169.87,          0,     0.00,    1.47501,  -171.56,    42.3168,  -130.73,     41.999,   108.43,    43.0176,   -10.13,          0,     0.00,    1.47501,     8.44
Capacitor.CAPBANK0A,    55.4164,    46.46,          0,     0.00,          0,     0.00,          0,     0.00,    55.4164,    46.46,    55.4164,  -133.54,          0,     0.00,          0,     0.00,          0,     0.00,    55.4164,  -133.54
Capacitor.CAPBANK0B,     56.362,   -75.52,          0,     0.00,          0,     0.00,          0,     0.00,     56.362,   -75.52,     56.362,   104.48,          0,     0.00,          0,     0.00,          0,     0.00,     56.362,   104.48
Capacitor.CAPBANK0C,    57.8308,   170.06,          0,     0.00,          0,     0.00,          0,     0.00,    57.8308,   170.06,    57.8308,    -9.94,          0,     0.00,          0,     0.00,          0,     0.00,    57.8308,    -9.94
Line.HVMV_SUB_CONNECTOR,    549.391,   -37.86,      531.6,  -159.06,    499.258,    87.54,          0,     0.00,     50.058,  -145.46,    549.391,   142.14,      531.6,    20.94,    499.258,   -92.46,          0,     0.00,     50.058,    34.54
Line.A8735_48332_SW,    549.391,   -37.86,      531.6,  -159.06,    499.257,    87.53,          0,     0.00,     50.058,  -145.46,    549.391,   142.14,      531.6,    20.94,    499.257,   -92.47,          0,     0.00,     50.058,    34.54
Line.LN5710794-3,    549.391,   -37.86,      531.6,  -159.06,    499.258,    87.54,          0,     0.00,     50.058,  -145.46,    549.391,   142.14,      531.6,    20.94,    499.257,   -92.47,          0,     0.00,     50.058,    34.54
Transformer.HVMV_SUB,    59.6991,    -8.99,    54.4678,  -127.06,    58.9119,   116.34,          0,     0.00, 1.7053E-013,   180.00,    556.258,   142.14,    538.245,    20.94,    502.378,   -92.46,    52.6207,  -142.75, 4.09602E-006,    32.30
Transformer.FEEDER_REGA,    556.258,   -37.86,    556.258,   142.14,          0,     0.00,          0,     0.00,          0,     0.00,    549.391,   142.14,    549.391,   -37.86,          0,     0.00,          0,     0.00,          0,     0.00
Transformer.FEEDER_REGB,    538.245,  -159.06,    538.245,    20.94,          0,     0.00,          0,     0.00,          0,     0.00,      531.6,    20.94,      531.6,  -159.06,          0,     0.00,          0,     0.00,          0,     0.00
Transformer.FEEDER_REGC,    502.378,    87.54,    502.378,   -92.46,          0,     0.00,          0,     0.00,          0,     0.00,    499.258,   -92.46,    499.258,    87.54,          0,     0.00,          0,     0.00,          0,     0.00
Reactor.HVMV_SUB_HSB,    59.6991,    -8.99,    54.4678,  -127.06,    58.9119,   116.34,          0,     0.00, 9.32545E-013,   102.77,    59.6991,   171.01,    54.4678,    52.94,    58.9119,   -63.66,          0,     0.00, 9.32545E-013,   -77.23
Load.T226195333C,   0.564264,    70.88,   0.564264,  -109.12,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5223658A,   0.247353,   -50.23,   0.247353,   129.77,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5958865-1,    35.5986,    70.05,    35.5986,  -109.95,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6198133-1, 0.000983954,   175.10, 0.000983954,    -4.90,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5686244-1,    5.51048,   -50.52,    5.51048,   129.48,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6381855-1,   0.849636,    69.98,   0.849636,  -110.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T21386877A,   0.753568,   -51.08,   0.753568,   128.92,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T0107636A,     1.2607,   -51.18,     1.2607,   128.82,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6140925-1,    5.98164,    68.80,    5.98164,  -111.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5988007-1,    2.56933,   -52.20,    2.56933,   127.80,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5260630B,   0.837406,  -172.55,   0.837406,     7.45,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5594243-1,    7.95084,   -52.32,    7.95084,   127.68,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5260631A,   0.768728,   -52.57,   0.768728,   127.43,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5589096-1,    1.28446,   -52.53,    1.28446,   127.47,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5260634A,   0.770526,   -52.75,   0.770526,   127.25,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5260637C,   0.570163,    68.06,   0.570163,  -111.94,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6232159-1,   0.514952,   -52.86,   0.514952,   127.14,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5989329-1,    3.71413,    68.00,    3.71413,  -112.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5260641B,    2.12173,  -173.56,    2.12173,     6.44,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5473439-1,    3.38474,   -53.25,    3.38474,   126.75,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5746705-1,    1.29772,   -53.29,    1.29772,   126.71,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T225700953A,   0.777064,   -53.38,   0.777064,   126.62,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5866260-1,    2.15477,    67.59,    2.15477,  -112.41,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6292614-1,    5.15175,    67.57,    5.15175,  -112.43,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5260515A,    1.29825,   -53.47,    1.29825,   126.53,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5260514C,   0.858208,    67.39,   0.858208,  -112.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T21389307C,    1.43399,    67.37,    1.43399,  -112.63,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5260527B,    1.41693,  -173.88,    1.41693,     6.12,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5625715-1,    1.97795,  -173.56,    1.97795,     6.44,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5684859-1,    1.41726,  -173.86,    1.41726,     6.14,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5260476A,   0.777561,   -53.61,   0.777561,   126.39,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6291288-3,    6.50384,   -53.54,    6.50384,   126.46,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6048681-1,   0.777646,   -53.59,   0.777646,   126.41,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5894225-1,     5.1037,  -173.76,     5.1037,     6.24,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5260479A,    1.95187,   -53.61,    1.95187,   126.39,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5260480C,     1.4358,    67.16,     1.4358,  -112.84,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5260481C,    1.43621,    67.11,    1.43621,  -112.89,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5260484A,   0.777374,   -53.71,   0.777374,   126.29,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6171683-1,    2.72819,   -53.62,    2.72819,   126.38,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN7064337-2,    2.16148,    67.06,    2.16148,  -112.94,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6049963-1,    10.3704,  -174.00,    10.3704,     6.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T21389092B,    1.42161,  -174.09,    1.42161,     5.91,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5260505C,    1.43785,    66.91,    1.43785,  -113.09,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5595583-1,    2.07496,   -53.79,    2.07496,   126.21,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5260508A,   0.777218,   -53.91,   0.777218,   126.09,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6332133-1,    2.30172,    66.69,    2.30172,  -113.31,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6351523-3,    56.2362,    66.60,    56.2362,  -113.40,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5896844-1,   0.861844,    66.65,   0.861844,  -113.35,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5207290A,    1.29871,   -53.97,    1.29871,   126.03,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5807090-1,     1.9923,  -174.18,     1.9923,     5.82,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6195132-1,    4.70338,  -174.22,    4.70338,     5.78,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5207286C,    0.57527,    66.51,    0.57527,  -113.49,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5247184C,    1.44588,    66.44,    1.44588,  -113.56,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5247185B,   0.860683,  -174.57,   0.860683,     5.43,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T21389962C,   0.868589,    66.31,   0.868589,  -113.69,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T225918936C,   0.870802,    66.22,   0.870802,  -113.78,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T225918926B,   0.866857,  -174.77,   0.866857,     5.23,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5247036C,   0.582198,    66.11,   0.582198,  -113.89,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6411382-1,    5.28804,   -54.40,    5.28804,   125.60,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5472361-1,   0.527832,   -54.37,   0.527832,   125.63,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5679773-1,    1.85615,   -54.51,    1.85615,   125.49,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5138265A,    1.32996,   -54.65,    1.32996,   125.35,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5138264B,    1.46672,  -175.15,    1.46672,     4.85,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6409869-1, 0.000841374,    50.23, 0.000841374,  -129.77,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5138262A,    2.68513,   -54.76,    2.68513,   125.24,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5625547-1,    10.5627,  -174.97,    10.5627,     5.03,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6047570-1,   0.746133,   -54.93,   0.746133,   125.07,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6411380-1,   0.856864,    65.73,   0.856864,  -114.27,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6199521-1,   0.858939,    65.62,   0.858939,  -114.38,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5776667-1,    15.0971,    65.59,    15.0971,  -114.41,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6138609-1,    34.8723,    65.55,    34.8723,  -114.45,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6017300-1,   0.860159,    65.55,   0.860159,  -114.45,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5774463-1,   0.573314,    65.54,   0.573314,  -114.46,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6413565-1,    17.5154,   -55.22,    17.5154,   124.78,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6108126-1,    1.25827,   -55.21,    1.25827,   124.79,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5138655A,   0.754307,   -55.32,   0.754307,   124.68,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5138652C,    2.16377,    65.30,    2.16377,  -114.70,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5138649A,    1.26304,   -55.40,    1.26304,   124.60,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5926297-1,    2.01194,    65.25,    2.01194,  -114.75,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5744334-1,   0.860495,    65.27,   0.860495,  -114.73,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6290207-1,   0.757574,   -55.42,   0.757574,   124.58,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5472350-1,    0.83796,  -176.14,    0.83796,     3.86,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5623393-1,   0.505681,   -55.47,   0.505681,   124.53,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5138644A,    1.27023,   -55.60,    1.27023,   124.40,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5138642A,   0.761539,   -55.67,   0.761539,   124.33,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5774468-1,    1.72094,    65.04,    1.72094,  -114.96,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5716231-1,    32.2966,  -176.48,    32.2966,     3.52,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5926309-2,    4.07068,   -55.58,    4.07068,   124.42,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5138720A,    1.27516,   -55.74,    1.27516,   124.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5138719A,    1.27629,   -55.74,    1.27629,   124.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5138718C,      1.439,    64.92,      1.439,  -115.08,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6199529-1,    2.87802,    64.95,    2.87802,  -115.05,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5472371-1,    2.55596,   -55.62,    2.55596,   124.38,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5302734A,   0.765957,   -55.75,   0.765957,   124.25,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6073648-1,    3.06751,   -55.61,    3.06751,   124.39,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5302733B,    2.12969,  -176.57,    2.12969,     3.43,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5302733A,   0.511513,   -55.75,   0.511513,   124.25,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5837356-1,    2.04863,   -55.55,    2.04863,   124.45,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5293518B,    1.41923,  -176.61,    1.41923,     3.39,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5293519B,   0.283383,  -176.64,   0.283383,     3.36,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6138640-1,    2.05384,   -55.67,    2.05384,   124.33,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5956502-1, 0.000608389,   169.91, 0.000608389,   -10.09,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5293521C,   0.575023,    64.92,   0.575023,  -115.08,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5293521B,    0.56629,  -176.64,    0.56629,     3.36,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5293521A,   0.512961,   -55.75,   0.512961,   124.25,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6014135-1,    9.64865,   -55.65,    9.64865,   124.35,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5293486C,    1.44203,    64.95,    1.44203,  -115.05,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5293487B,     1.4262,  -176.66,     1.4262,     3.34,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5986964-1,    7.21396,    65.07,    7.21396,  -114.93,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T226192684A,   0.772365,   -55.72,   0.772365,   124.28,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5956501-1,    1.44247,    64.99,    1.44247,  -115.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5293425A,    1.29245,   -55.69,    1.29245,   124.31,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6199561-1,    2.17002,    65.00,    2.17002,  -115.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T21399361B,    1.43482,  -176.74,    1.43482,     3.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5293423B,   0.859904,  -176.76,   0.859904,     3.24,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5653492-1,    4.03109,    65.05,    4.03109,  -114.95,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5302507B,    1.43884,  -176.78,    1.43884,     3.22,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5562937-2,    1.29694,   -55.62,    1.29694,   124.38,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6140777-1,    19.3578,   -55.58,    19.3578,   124.42,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5302375B,   0.863447,  -176.82,   0.863447,     3.18,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5744343-2,    1.29742,   -55.57,    1.29742,   124.43,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6409762-1,   0.862274,    65.04,   0.862274,  -114.96,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6047581-1,   0.864752,  -176.81,   0.864752,     3.19,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6199524-1,   0.864427,  -176.73,   0.864427,     3.27,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN5502541-1,   0.776604,   -55.52,   0.776604,   124.48,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.LN6140778-1,    37.7153,  -176.85,    37.7153,     3.15,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5293471C,    1.44273,    64.95,    1.44273,  -115.05,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5293471B,    1.42776,  -176.67,    1.42776,     3.33,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T5293471A,    1.28954,   -55.71,    1.28954,   124.29,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T21384099C,    2.19886,    66.10,    2.19886,  -113.90,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T21384099B,    2.92555,  -174.88,    2.92555,     5.12,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T21384099A,    1.99018,   -54.50,    1.99018,   125.50,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T228091193C,    2.93878,    66.12,    2.93878,  -113.88,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T228091193B,    2.92561,  -174.88,    2.92561,     5.12,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.T228091193A,    2.66132,   -54.48,    2.66132,   125.52,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
